110163842 ,"OMB rear gate stuck open.
13.08.2014 11:39:39 Bill Booth (BOOTHB)
OMB rear gate stuck open.
* 13.08.2014 11:39:39 Bill Booth (BOOTHB)
* OMB rear gate stuck open.
OMB rear gate stuck open.
Fixed the broken wire on 12V supply for read sensors (front) and cleaned
and dried back sensor for moisture. Reset the unit fault cleared.
Work completed as above work plan
"
120380346 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309216 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Work completed as above work plan by Siros
"
120309245 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120309144 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120308998 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
120380404 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120309285 ,"03 M Inspection of SL TSH UPS - Fentons systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to entering each Technical
Shelter.
2. Three Month Service Plan Reference :  Fenton Users
Manual - Uninterruptible Power Supplies""""  On-Line Series
UME V. 5.2 4kVA, 6kVA, 8kVA, 10kVA.
3. Measure the voltage across each battery, ( whilst being
charged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 13.5
and 13.6 volts:  A voltage above 13.8 volts will
indicate a battery fault. ]
4. (a) Press the """"Control"""" button on the UPS, followed by the
""Down Arrow"""" button until the message  CONTROL BYPASS MODE
appears.
(b) Press the ""Control"" button and ""Enter"" button
simultaneously, the UPS will transfer into the bypass
mode.
,,   **If at anytime during load transfer the UPS ,,,,,,
malfunctions, notify TCR prior to continuing.**
c) Check the front LCD panel for any alarm conditions.  The
""Bypass O/P"" indicator should be illuminated.   [_ _]
(d) Contact the Traffic Control Room to confirm receipt of
alarm condition.   [_ _]
(e) Scroll through menu using the ""Display"" button followed
by the ""Down Arrow""
(f) Remove side covers from the UPS.   WARNING THE UPS IS
STILL ALIVE.
(g) Visually inspect the interior of the UPS for accumulated
dust, connections or other components that may show
obvious distress.   [_ _]
(h) Check that both the front and rear fans are operating
(The front fan is thermostatically controlled).    [_ _]
(i) Press the ""Control"" button, then press the ""Down Arrow""
until the message ""CONTROL INVERTOR MODE"" appears. [_ _]
(j) Press the ""Control"" button and the ""Enter"" button
simultaneously, wait approx 10 seconds  until the UPS
reverts back to its normal operation.   [_ _]
5. (a) Contact TCR prior to isolating.
,,   Switch to the OFF position the wall mounted isolator or
CB1, on the rear  of the UPS to transfer the load to the
batteries. Check with TCR once load has been transferred
to batteries that a power failure has not occurred.
,,   **Do not turn isolator back on for 20 seconds as this may
cause damage to the equipment.**
NOTE: Ensure that the Circuit breaker (C/B2) on the rear of
the UPS is not accidentally turned off at  this stage
as CB2 isolates the batteries.
(b) Continue with the UPS supplying the load from the
batteries for at least 10 minutes.
(c) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 13.5
and 13.6 volts:  A voltage above 13.8 volts will
indicate a battery fault. ]
(d) Check the front LCD panel for any alarm conditions.  The
""On Battery "" indicator should be illuminated.    [_ _]
(e) Scroll through menu using the ""Display"" button followed
by the ""Down Arrow"".  Record the voltage and current
details on form UPS Battery Test Sheet
TMF-3012-OP-0037   [_ _].
(f) Switch to the ON position the wall mounted isolator or
CB1, on the rear  of the UPS to transfer the load to the
normal supply.
6. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on side
panel door, is in the upright position and is not
tripped.  [_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 217V. )    [_ _]
7. Record any result outside normal parameters, in the "" Work
Done "" area of the job sheet.
8. Fill in the Technical Shelter Log Book.
9. Notify control room on departure from the Technical Shelter.
""
Works completed as above work plan
"
120309095 ,"01 M HSE Insp for O<(>&<)>MB grnd floor, yard & abut""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Prior to commencing this job ensure that you have keys to Stores B,
C, E, the chemical
shed and the abutment area gate and roller door.
3. Using form Workplace Inspection Checklist - O<(>&<)>M Building Ground
Floorand Abutment
area TMF-3012-SA-0002.  Carry out the HSE inspection of the various
areas specified on
the form answering all questions.
4. Record any corrective action required, in the """"Work Done"""" area of
the job sheet.  Raise a
new job sheet for any corrective actions required.   Priority High
P1.
5. Return completed form to HSE Co-ordinator or his/her representative
6. Notify the Traffic Control Room on completion of this work.
""
Inspection Completed. Zac Tsoulias 5/9/14
"
110173360 ,"WTP Fault - 21/9/14
Attended by D.Bate
WTP Fault
Computer seem sto fail all the time over the last few weeks needs to be
urgently fixed to stop this from happening.
"
110157971 ,"SUB04 - LMS Duct Probe
17.07.2014 12:13:26 Brenton ROWE (ROWEB)
SUB04 - LMS showing Escape Stair 3 Duct Probe (Fire Alarm) Anomalie.
* 17.07.2014 12:13:26 Brenton ROWE (ROWEB)
* SUB04 - LMS showing Escape Stair 3 Duct Probe (Fire Alarm) Anomalie.
SUB04 - LMS Duct Probe
- Checked + found faulty sensor in duct.
- removed + replaced with spare unit from store. reset + cleared all
alarms locally + in c/room (TCR) All good.
"
120380326 ,"04 M Inspect & clean of VSS controller and camera enclosure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane
2. Access to this camera is:
(a) Access Vehicle: EWP.
(b) Lane Closure: Emergency lane.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, SAAB Combitech Traffic Systems AB, Basic 4,
M-MCL-ET-1225.
5. Indoor Equipment.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(a) Check for mechanical damage on the Controller rack and
the monitor.
(b) Check for mechanical damage on the cabling.
6. Outdoor Equipment.
(a) Check for vandalism, damage, corrosion, external evidence
of insect infestation and/or ingress of moisture.   [_ _]
(b) Check the cables for mechanical damage.  [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check that the camera housing is firmly secured to pole
mounts. [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
"
110159529 ,"Install data cables in TCR
24.07.2014 14:57:43 Bill Booth (BOOTHB)
Install data cables in TCR
* 24.07.2014 14:57:43 Bill Booth (BOOTHB)
* Install data cables in TCR
Install data cables in TCR
Install 2 data points connected and tested. Install 3 mounting clocks, 2
single gauge switch plate for phone's + 2 double gang switch plates (one
for data + one for phones). Made 2 phone leads [S.M to replace short]
for tcr control table.
"
120380202 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120322506 ,"01 M Inspect of O & M B Comp Room Air Conditioning Units
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference manual A E Smith, Operating & Maintenance Manual for
Mechanical Services
serving Melbourne City Link project Southern Link. Operations &
Maintenance Building
Balston Street Sth Melbourne.  M-OMB-OM-20000.
3. This job is to be carried out by the sub-contracter under the
supervision of the Electrical
Electronic Technician.
4. Work plan for the EDP Processing Room - Air Conditioning Unit No. 2
4.1. Check the filters for blockages,  install new filters if required.
[_ _]
Filters:
AC 2 & 3 - 750mm x 460mm x 100mm (2off)
AC 4 & 5 - 790mm x 760mm x 100mm (2off)
4.2. Check the V-belt for deterioration.  Install new belt and
re-tension, if required.    [_ _]
4.3. Check the pulleys for alignment and undue wear.  Realign and
install new pulleys if
required.    [_ _]
4.4. Check the fan bearings, as well as check that the fan can rotate
freely.   [_ _]
4.5. Measure the fan motor current and compare with the rated current.
[_ _]
4.6. Clean the condensate tray of accumulated dust and debris.  Clean
the tray and the drain
if required.    [_ _]
4.7. Check the humidifier bottle and electrodes for scale. Descale if
required.    [_ _]
4.8. Check the electrical connection to the electrodes, for spacing,
isolation and security.    [_ _]
4.9. Check the steam hoses for support and condition.    [_ _]
4.10. Check the manual flush operation.    [_ _]
4.11. Clean accumulated dirt and debris from the humidifier tray , and
ensure the drain is
clear.    [_ _]
4.12. Charge the humidifier with clean water and check the time taken toboil.
[_ _]
4.13. Check that the wet floor sensor is mounted securely, and clear of
all debris that may
restrict its operation.    [_ _]
4.14. Check that the control panel functions correctly.    [_ _]
4.15. Check for any loose connections.    [_ _]
4.16. Check the connections of the electrical heater mounted in the AC
unit, repair if
required.    [_ _]
4.17. Measure the phase currents of the heaters and record any readings
out of
parameters.    [_ _]
4.18. Check the heater mounts for security.    [_ _]
5. (a) Repeat step 4 for Toll Computer Room Air Conditioning Unit - AC
3.    [_ _]
(b) Repeat step 4 for Communications Room Air Conditioning Unit -A C
4.    [_ _]
(c) Repeat step 4 for Communications Room Air Conditioning Unit -A C
5.    [_ _]
(d) Repeat step 4 for Fan Coil Unit No. 1 for EDP Processing Room.
[_ _]
6. On completion of the job, record anything outside of normal
parameters in the """"Work Done""""
area of the Job Sheet.
7. Notify the control room on completion of the job.
""
"
120309292 ,"03 M Inspection & test of the Standby elect supply
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Technical Shelter keys are required.
2. Notify the control room prior to entering each technical
shelter.
3. Carry out this job on the UPS to exercise the system and
confirm UPS system operation.
4. Check the operational condition of the Technical Shelter 10
Uninterruptable Power Supply to ensure it is operating in the
normal standby-back-up mode and there are no alarms.  [_ _]
DO NOT CARRY OUT THE ELECTRICAL SYSTEM TEST IF THE UPS IS IN
THE BYPASS MODE.
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O<(>&<)>M Manual Section PI [M-MCL-ME-20016]
(a) Turn the Mode Selector Switch on the Main Switchboard
from the ""AUTOMATIC CONTROL"" position to the ""EMERGENCY
SUPPLY + TEST "" position.  A changeover will occur and
the technical shelter load will be supplied from the
emergency power supply.  Operate the system in this
mode for 10 minutes.
(b) Measure the voltage and load current per phase.   [_ _]
(c) Using an optical thermometer, measure the temperature
of the terminals in the emergency power supply circuit.
Record in the Work Done any terminal whose temperature
increases unduly during this operation.   [_ _]
(d) Turn the Mode Selector Switch on the Main Switchboard
back to the ""AUTOMATIC CONTROL"" position.  The
technical shelter load will revert to the main power
supply after a time delay has confirmed the normal
supply is healthy.   [_ _]
6. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
7. Record anything outside normal parameters in the  Work Done
area of the job sheet.  Raise a new job sheet if there is
work requiring further attention.  Priority P1.
8. Fill in the Log Book in the Technical Shelter.
9. Notify control room on departure from the Technical Shelter.
Work completed as above work plan
"
110164078 ,"06M Anchor Bolt Inspection - DT 23/8/14
Smoke exhaust anchors are to be inspected six (6) monthly in accordance
with the Level 1 (Routine Maintenance) Vic Roads Bridge Inspection
Manual.
* 14.08.2014 08:27:19 Jason Ng (NGJ)
* 06M Anchor Bolt Inspection - DT
06M Anchor Bolt Inspection - DT
Work completed during DT closure
"
110163363 ,"Replace faulty camera housing seal 765.
11.08.2014 14:41:09 Bill Booth (BOOTHB)
Replace faulty camera housing seal 765.
* 11.08.2014 14:41:09 Bill Booth (BOOTHB)
* Replace faulty camera housing seal 765.
Replace faulty camera housing seal 765.
Set up lane closure in Burnley Tunnel. Removed on seal on housing.
Installed new seal on camera housing. Tested CCTV all working ok.
"
110167470 ,"TS13 - switchboard comm room temp high
28.08.2014 20:23:20 Brenton ROWE (ROWEB)
TS13 Yarra Blvd TS13 Switchboard comm room temprature high
* 28.08.2014 20:23:20 Brenton ROWE (ROWEB)
* TS13 Yarra Blvd TS13 Switchboard comm room temprature high
TS13 - switchboard comm room temp high
Found AC unit tripped reset and left ok, will check later for operation.
"
132009854 ,"Power St Monitoring (Surveying)
Civil Project Engineer to contact Greg Bennet from G.W. Bennett &
Associates to survey the power street area.
Following are the contact details;
Greg Bennett
G.W. Bennett & Associates
Land, Engineering & Rail Survey Consultants
122 Springfield Road, Blackburn North
9878 2199 0418 598 990
"
120380367 ,"01 M Night insp of carriageway & ramp lights - WL
1. Inspections of Western Link street lighting on main
carriageways and ramps
2. Personnel to wear safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard light must be operating when travelling in
the emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-020 shall
be used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational. Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form WESTERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0388.
5. Return the job sheet and the completed form WESTERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0388 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120326799 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
110159051 ,"IN NO 14070906 - Pascoe Rd Car accident
22.07.2014 08:48:25 Jason Ng (NGJ)
Transfield Services dispatched to assist SIRO's.
* 22.07.2014 08:48:25 Jason Ng (NGJ)
* Transfield Services dispatched to assist SIRO's.
IN NO 14070906 - Pascoe Rd Car accident
Assitt siro's with closure of the Pascoe Vale exit ramp during a
incident.
"
120309270 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120380460 ,"03 M Arrange service of EWP
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Arrange hire of 23m Boom EWP vehicle for duration of service of
vehicle WXK 385
2. Arrange delivery to and the service of the Elevated Work Platform
vehicle WXK 385.
3. Coordinate the scheduling of jobs requiring the 23m boom.
4. If sub contractor costs are unknown use the amount entered in the
Estimated Job Costs as an
additional cost in the transactions.  Use Sub-contractor Costs -
Outside Services.""
"
120327044 ,"12 M Perform pavement condition monitoring on WL 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing this
work.
2  This work is to be carried by a sub-contractor under TS
supervision
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059 Plan 11
to be provided by Transfield Services..
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Carry out a roughness survey of the WL 1
5. Carry out a computerised and automated logging of visual
defects and video survey of the pavement defects.
6. Carry out a falling weight deflectometer survey along the
route length of the WL 1.
7. Provide a detailed report on the complete WL detailing the
current conditions of the WL 1 road pavement.
8. Manage automated pavement management database to provide an
on-going and updated data related to the WL 1 pavement and
its on-going operational condition.
9. Record in the Work done area of the Job Sheet the job Report
No. and the date.
10.Notify the Traffic Control Room on completion of the job.
"
110172246 ,"TS5 - UPS Fault
17.09.2014 03:38:17 Brenton ROWE (ROWEB)
TS5 - UPS Fault
* 17.09.2014 03:38:17 Brenton ROWE (ROWEB)
* TS5 - UPS Fault
TS5 - UPS Fault
TCR said TSH5 UPS was in fault. I went to TSH5 and found (initially) no
fault showing on UPS but PLC had a UPS fault. I traced the fault back to
the motherboard within the UPS which has the alarm relay mounted. I
disconnected the cables to the alarm relay then reconnected then after
proving they were ok. Oncei reconnected the cables the fault cleared.
"
120327011 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120309263 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O<(>&<)>M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared<(>,<)>
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
Hours Run - 150.9
Batteries 13.2 VDC
Power did not return to normal after generator stopped, tden needs
replacing
Work completed as above work plan
""
"
120309184 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
