110163842 ,"OMB rear gate stuck open.
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
120327068 ,"01 M Inspection of the WL TSH fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician in the following
locations:
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05  and
TSH 06.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with
AS 1851, part 8, monthly service. Reference: Cerberus Algo
Rex CI 1145 Fire Detection System Manual
5. Record the sub-contractors System Test Record No. below.
TSH 01 [________] TSH 02 [________] TSH 03 [________]
TSH 04 [________] TSH 05 [________] TSH 06 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
""
"
120380273 ,"01 M Night insp of carriageway & ramp lights - SL
1. Inspections of Southern Link street lighting on main carriageways andramps
2. As a minimum, personnel are to wear a safety vest, as well as
use a vehicle with rotating vehicle hazard lights.  Vehicle
hazard light must be operating when travelling in the
emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, ""TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-0059"" shall be
used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational.   Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form SOUTHERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0087.
5. Return the job sheet and the completed form SOUTHERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0087 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120322482 ,"01 M inspect of SL roadside ERTs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 20,
22 or 23.
3.  For eastbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
4. For westbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075 to the Electrical / Electronics Team Leader
or his representative.
9. The Electrical/Electronics Team Leader or his representative
is to raise a new job sheet for any corrective actions
required.
"
120380138 ,"01 M Inspection of the ERTs in the BT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 22.
3. For the Burnley Tunnel right hand lane and at each Emergency
Roadside Telephone;
(a) Inspect the telephone for graffiti, damage and or insect
infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside Telephone, contact
the Traffic Control Room and confirm the operation of the
phone communication, then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection,
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 3) Form
No. TMF-3012-OP-0072.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Burnley Tunnel (Lane 3)
Form No. TMF-3012-OP-0072.
8. The Electrical / Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110160528 ,"VSLEE3A2-BURNLEY PORTAL LEFT SIDE
28.07.2014 19:31:21 Brenton ROWE (ROWEB)
VSLEE3A2-BURNLEY PORTAL LEFT SIDE-CONSPICUITY DEVICE FAIL
* 28.07.2014 19:31:21 Brenton ROWE (ROWEB)
* VSLEE3A2-BURNLEY PORTAL LEFT SIDE-CONSPICUITY DEVICE FAIL
VSLEE3A2-BURNLEY PORTAL LEFT SIDE
When we arrived at VLS we had TCR operate conspicuity devices. While
They were flashing an inspection was done of flashcard and processor
card terminations and could not see any reason for fault through the
terminations. also looked at the flasher LED boards and no obvious
reason to go into fault. While we were there the sign was not in fault
and it did not go into fault. we did not receive a call from tcr to say
sign went into fault. throughout the day.
"
110161937 ,"Repair convex mirror pole footing
05.08.2014 11:05:07 Gihan Jagodage (JAGODAGEG)
Convex mirror pole been uprooted by strong winds
* 05.08.2014 11:05:07 Gihan Jagodage (JAGODAGEG)
* Convex mirror pole been uprooted by strong winds
"
120326936 ,"03 M Spray WL Toll gantries for spiders and insects.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job.
2. Works to be carried out by a sub-contractor under direction
of Transfield personnal.
3. At each Toll Gantry, spray for spiders and insects.
Toll Point 1N  [  ]
Toll point 1S  [  ]
4. On completion of the job, record the date and subcontractor's
workdocket number in the
""""Work done"""" Area of the Job Sheet.
5. Notify the TCR on leaving each Toll Gantry.
Record Details Below
Sub Contractor's Work Docket Number:
Date:
"
120380089 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327124 ,"02 W Rubbish removals on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120327066 ,"06 M Routine Insp of WL 2 Structures
NOTE: Item nuber 6 below is a new item.
1. Carry out an inspection on all concrete and steel structures
within the following Western
Link Sectors:
S5/N3 Tollway Flemington Road to Dynon Road    [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway     [_ _]
as per Work Instruction TMI-3012-OP-0016 (Concrete) &
TMI-3012-OP-0020 (Steel).
2. Personnel carrying out inspection needs to be familiar with
Level 1 Routine Inspections in the VicRoads Bridge Inspection
Manual.
3. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personnel are wearing fluorescent/reflective vests.
4. Notify Control Room when starting inspection
5. Structure to be checked include: Noise Attenuator Panels,
Concrete Barriers & Paving that form part of a structure,
Elevated Road, Ramps, Culverts, Bridge Bearings, Expansions
Joints, Steel Access Stairs, Gantries, Steel Railings, Noise
Attenuator Supports
6. Inspect the NJB and the Light Pole base at Light poles BB2,
BB9, BB12, BB16 and BB21.
(a) Visually inspect at these locations, after referring to
Maunsell Letter (Geoff Taplin) dated 26 October 2004 to Glenn
Sanders of CML.
(b) Record any cracks where the """"severity of cracks"""" shows
evidence of increasing and ensure the Team leader or his
representative are notified to discuss the result with
the client.
7. Record any defects or maintenance requirements found on the
appropriate inspection form TMF-3012-OP-0021 through to
TMF-3012-OP-0034 and TMF-3012-OP-0039.
Sector S5
G-8      Dynon Rd Exit 500m, Footscray Rd Exit 1km
C-11      Dynon Rd
C-13      Footscray Rd
C-19   Dynon Rd Exit 1km
Sector S6
G-9      Footscray Rd, West Gate Fwy, SE Suburbs
Sector S7
G-11      West Gate Fwy, D'lands, Sth Melb, SE Subs,
Princes Fwy, Geelong
G-12      West Gate Fwy Exit, Docklands, Sth Melb, SE
Subs, Princes Hwy, Geelong
C-14      West Gate Fwy, M1 JCN
Sector N1
G-10      Footscray Rd, Bendigo, Hume Hwy
C-16      Footscray Rd Exit 1km
C-15      Footscray Rd
Sector N2
G-7      Racecourse Rd, Eastern Fwy, Bendigo, Hume Hwy
C-10      Racecourse Rd, Eastern Fwy
C-12      Racecourse Rd, Eastern Fwy Exit 1km
"
120327084 ,"06 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Access from Rear Gantry.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
Work completed as above work plan
"
110160497 ,"TP7 cabinet heater.
29.07.2014 14:06:48 Bill Booth (BOOTHB)
TP7 cabinet heater.
* 29.07.2014 14:06:48 Bill Booth (BOOTHB)
* TP7 cabinet heater.
TP7 cabinet heater.
Found that the heater in the cabinet of TP7A was broken. Replaced with
new unit. heater working ok.
"
120322462 ,"03 M Inspect and maintain Yarra Crossing Escape Stair Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job as well as prior
to entering the stairwell.
2. (a) Refer to Maintenance Manual, """"Operating and Maintenance manual
for Mechanical
Services - MCL Tunnels"""" M-STG-ME-27400.
(b) Refer to AS 1668.1 - Appendix A for detail and methodology of
stair pressurisation
commissioning tests.
3. Check the exhaust grill in the wall of the stairwell to ensure it is
free of debris that would
restrict the flow of air.   [_ _]
4. Ensure that the door between the Domain Tunnel and the stairwell is
closed.
5. Check that the door in the link walkway, isolating the stairwell
fromthe sub-station is closed.
6. Check that both the inlet and exhaust silencers are free from debris
(Use a torch from the
inlet)
7. Request the traffic control operator to start the fan SA-YPS-01
(ESF-P06) from the TCR.
Ensure the fan starts. Check that the airflow direction is into the
stairwell. [_ _]
8.   NOTE:  The alarm to be raised will not call the fire brigade.  It
will register on the local FIP
and CCCS as a local alarm.
Remove the access cover over the smoke detector, direct """"test
smoke"""" from a smoke
generator, as specified on the container, onto the smoke detector
(on the inlet duct).  Check
that an alarm actuates on the local fire indicator panel.   The
smoke detector must be in
fault for approx 2½ mins for the fan to stop and for an alarm to
generate on the CCCS. [_ _]
9. Check and inspect the Stairwell area.
(a) Check the inlet grill to the substation, to ensure that it is
notdamaged and is free of debris
that would restrict the free flow of air.   [___]
(b) Ensure that the door between the Domain Tunnel and the stairwell
area is closed.
(c) Check each door for damage, as well check the rollers, runners,
hinges, handles,
catches, and counter-weights for efficient operation.  [_ _]
(d) With the supply air fan SA-YPS-01 ( ESF-P06) operating, record
the differential air
pressure within the stairwell and at substation level.  Record
readings less than 50Pa in
the """"Work Done' area of the Job sheet. Notify the
superintendent for further
investigation.  [_ _]
(e) At each of the doors, starting from the tunnel and working
towards the fan.
Arrange the door catch to be non-functioning, then using a
spring balance, measure the
force required to open the door.  Record the results in the
""""Work Done"""" area of the Job
sheet if a force greater than 11kg is required, as well advise
the maintenance
superintendent for further investigation.   [_ _]
(f ) Check the time taken for the air pressure to return to the
static reading.  Record in the
""""Work Done"""" area of the job sheet if time is greater than 2
minutes. Notify the
superintendent for further investigation.
(g) Chock each door open, then using an anemometer, measure the
velocity of air out of the
open door.  The reading is to be with the door fully open and
with no obstructions.
Record the results in the """"Work Done"""" area of the Job sheet
if the air flow is less
than 1 meter /sec as well advise the maintenance
superintendent for further
investigation.  [_ _]
(h) Check the fan and motor for undue noise and vibrations.   [_ _]
(i ) Check the fan bearings for noise.   [_ _]
(j ) Check the fan unit for damage, corrosion, missing panel
fixings, as well as checking
the fixings of the unit for security.  [_ _]
10. Ensure the action of opening a stairwell door;
(a) Generates an alarm at the TCR workstation.
(b) Causes the fan speed to vary to maintain a positive pressure
inthe stairwell.
(c) To replicate the action of the smoke detector, remove the
YARRACROSSING EGRESS
STAIR FAN RELAY (mounted in the rear compartment of the
localFIP) for at least two and
a half minutes to ensure the fan stops.  Replace the relay
once the action is
confirmed  [_ _] (A local alarm will register on the CCCS.
The fire brigade
will not be called)
11. Run the fan for a further 5 minutes, with the door in both the open
and the closed position
then advise the traffic control room to shut the fan down and to
turn OFF the lighting after
leaving the stairwell, ensuring that the door to the tunnel is
closed.
12. Ensure the stairwell is clean and all rubbish and debris is removed
from the stairwell.  [_ _]
13. Record anything outside normal parameters in the """"Work Done"""" area
of the Job Sheet.
14. Ensure the door between the stairwell and the Domain Tunnel is
closed.
15. Notify the Control Room on completion of the job.
""
"
110236239 ,"Reposition the AHU isolation switches in mezzanine
"
120327020 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120380153 ,"04 M Insp/cln of  SL CCTV cams, EWP, BT & DT LHL
Perform this job at the same time as the AIDs cameras in LHS of
the tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out in designated times approved by the
TCR.
2. Notify the control room prior to stopping in LHL
3. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: LHL
(d) Electrical Cabinet Location: Above LHL
4. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 21, 24, 26.
5. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
6. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
7. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
8. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out steps (d) and
(e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.  If
the heaters are not warm, spray the heater thermostat (HTR)
with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
9. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
10. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait
2 minutes then check again.  [_ _]
11. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
12. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
150002181 ,"2014 #1 -  Lane Closure Booze Bus Operat
19.08.2014 08:23:21 Jason Ng (NGJ)
Booze Bus operation for 14 <(>&<)> 15 November 2014 from 11pm to 7am on
both
nights.
To be set it up on the north bound lanes of Citylink, Moonee Ponds just
north of Brunswick Rd on ramp.
This cost is not recoverable for the first 6 booze buses' of the year.
* 19.08.2014 08:23:21 Jason Ng (NGJ)
* Booze Bus operation for 14 <(>&<)> 15 November 2014 from 11pm to 7am on
both nights.
* To be set it up on the north bound lanes of Citylink, Moonee Ponds just
north of Brunswick Rd on ramp.
"
120326856 ,"12 M Inspect Clean Mezzanine area
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders. Industrial Vacuum
Cleaner to be used for the Mezzanine Level.  Hire to be arranged
prior to commencing the job.
A INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and clean of the Mezzanine
area.   [_ _]
3. On entering the Mezzanine area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
This job is a combined job for the inspection of the electrical
installations and cleaning of the relevant areas.
B ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the lighting of the mezzanine area for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
2. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
3. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
4. Inspect all electrical enclosures (where appropriate)
internally for dust, grime and condensation, clean enclosures
of any accumulated dust, dirt and debris.  [_ _]
5. Ensure cabinets ventilation paths are clear of
obstructions.  [_ _]
6. Visually inspect systems, mounted within the relevant areas
(where appropriate), for faulty indicators, faulty meters,
damaged switches and buttons etc, carry out repairs or
indicator lamp replacement or raise a new job sheet for any
outstanding actions.   [_ _]
7. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
8. Check and clean cable trays for accumulated debris, evidence
of water accumulation.  Record anything  abnormal in the Work
Done area of the job sheet.  Record anything abnormal in the
Work Done area of the Job Sheet and Inform the Team Leader or
his representative of outstanding actions.  [_ _]
Mezzanine Level Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the mezzanine area is not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors and windows for damage, operation, lubricate
and repair as required and record in the Work Done area of
the Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean and remove by vacuuming, dust and debris from tops of
cabinets, ledges, cable trays, cables, etc.   Note: Dust will
settle on all ledges and surfaces, e.g. Tops of cabinets,
tops of cabinet doors,  tops of meter escutcheons etc.  [_ _].
5. Clean exterior surfaces of cabinets as required.  [_ _]
6. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
7. Remove from site all accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Clean hand rails (if applicable) of dust and dirt.  [_ _]
10. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
11. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
12. Notify the Traffic Control Room prior to departing.
"
110166038 ,"Expansion Joint Tightening/Inspection DT
22.08.2014 13:38:53 Jason Ng (NGJ)
Expansion Joint Tightening/Inspection DT Closure Aug 14.
* 22.08.2014 13:38:53 Jason Ng (NGJ)
* Expansion Joint Tightening/Inspection DT Closure Aug 14.
Expansion Joint Tightening/Inspection DT
Allworks completed all tighting and checking of expansion joints within
the closure for the Domain tunnel on the 24/8/14. Check sheet handed in
to Gihan to enter into SAP.
"
120326996 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
110166170 ,"Yarra Xi'ng - Trap Levl Hi Alarm
Yarra X'ing pump station trap high. Found that the ground water level
was high. Fault cleared when water level dropped. Suspect faulty grand
water pump not enough water flow.
"
132008429 ,"Replace protection relay on 1B MDB
03.09.2014 13:05:02 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace protection relay on 1B MDB.
Unit has had a phantom trip, these units have been know to become
unrelyable after a period of time, a tech note was sent by Schneider.
* 03.09.2014 13:05:02 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace protection relay on 1B MDB.
* Unit has had a phantom trip, these units have been know to become
unrelyable after a period of time, a tech note was sent by Schneider.
Replace protection relay on 1B MDB
1/9/14 Organized for new relay to be installed. Visited site with Rob
Jorgensen.
"
120322455 ,"06 W Inspect EET Ground Water Drainage pits and pipes.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Reference:
(a) Work Instruction Burnley Tunnel Drainage TMI-3012-OP-0032
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
3. Entry to EET is via the emergency stairwell at the Burnley
Stack.  Traffic management as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan 22, 25  if required to access from the tunnel.
4. Civil Team Leader or his representative is to:
(a) Select groundwater pits to be inspected on form Burnley
Tunnel Emergency Egress Tunnel - Groundwater Pit
Inspections  TMF-3012-OP-0301.  Selection should be
with the knowledge of past results and a  random
selection including examination of previous inspections.
(b) Previous inspection forms are to be issued to the
maintenance crew to compare results when carrying out
inspections.
5. (a) Inspect the groundwater pits circled on form Burnley
Tunnel Emergency Egress Tunnel - Groundwater Pit
Inspections  TMF-3012-OP-0301.
(b) Use a torch to to inspect each pipe and associated pits
for cleanliness and the accumulation of calcites.
(c) Record the buildup of calcites in the pipes and pits in
millimetres (mm).  When a buildup of 20mm occurs in a
100mm pipe, cleaning is required.
(d) If readings differ markedly from previous reading, then
take measurements again to confirm results.
6. Record any corrective action required, in the Work Done area
of the job sheet.  Raise a new job sheet for any corrective
actions required.
7. During the inspection, note any structural leaks in the roof<(>,<)>
wall and floor in the comment section of the form Burnley
Tunnel Emergency Egress Tunnel - Groundwater Pit Inspections
TMF-3012-OP-0301, recording the adjacent chainage marker and
adjacent cross passages.
8. Notify the Traffic Control Room on completion of this work.
9. Ensure a completed copy of the forms Burnley Tunnel Emergency
Egress Tunnel - Groundwater Pit Inspections  TMF-3012-OP-0301
is returned to the civil Team Leader or his representative to
record and sign off, and raise any actions (job sheets) for
further inspection or cleaning.
Work completed as above work plan.
"
110173681 ,"CCAM603 - Camera Synch Loss - No vision
22.09.2014 16:52:00 Brenton ROWE (ROWEB)
CCAM603 - Camera Synch Loss - No Vision
* 22.09.2014 16:52:00 Brenton ROWE (ROWEB)
* CCAM603 - Camera Synch Loss - No Vision
CCAM603 - Camera Synch Loss - No vision
Refer to Job #110174523
"
120326981 ,"12 M Minor inspect & test run of the SL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""" , as set out in the
Cummins Maintenance Report, shall be carried out by the
sub-contractor on the generator.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Minor Service TYPE A Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column A and test as per
paragraph 5.
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to AUTOMATIC CONTROL the generator will continue to run
for about 8 minutes before stopping. [_ _]
6. Record the hours run for each generator (from the hour run
meter) and record in the Mainpac Hours Run system for the
appropriate machine on the Plant Usage Tab.
7. Fill in the Generator Log Book
8. Record in the Work Done area of the job sheet.
(a) Sub-contractors Maintenance Report No  [________]
(b) Sub-contractors  Field Report No  [__________]
(c) Hours run ( from the hour run meter )  [___________]
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120326976 ,"12 M Minor inspection & test run of each WL TSH generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""", as set out in the
Cummins Maintenace report, shall be carried out by the
sub-contractor on the WL technical shelter generators access
gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Minor Service """"TYPE A"""" Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column """"A"""" and test as per
par 5.
4. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the """"RUN / OFF / AUTO"""" Switch on the generator DC
panel to """"RUN"""" let the engine run for at least 5
minutes, then turn the """"RUN / OFF / AUTO"""" Switch
back to """"AUTO""""
(c) Turn the Mode Selector Switch on the Main Switchboard
from """"AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY &
TEST"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature    [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to """"AUTOMATIC CONTROL"""" the generator will continune to
run for about 8 minutes before stopping.  [_ _]
5. Fill in the Generator Log Book
6. Record the
(a) Sub-contractors Maintenance Report No   [____________]
(b) Sub-contractors  Field Report No    [__________]
(c) Generator Hours run ( from the hour run meter )
[__________].  Enter the Reading of the hours run meter
into the meter readings screen on the Plant usage Tab.
7. Fill in the Technical Shelter Log Book.
8. Notify control room on departure from the Technical Shelter.
""
"
120322448 ,"01 M Inspection of the ERTs in the DT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 22.
3. For the Domain Tunnel right hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS  as set out in
METS Inspection (Monthly) Southern link (Domain Tunnel
Lane 1) Form No. TMF-3012-OP-0071.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS as
set out in METS Inspection (Monthly) Southern link (Domain
Tunnel Lane 1) Form No. TMF-3012-OP-0071 to the Electrical /
Electronics Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120322495 ,"12 M Test & inspection of the BT deluge installation
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The twelve monthly deluge system inspection and test shall be
carried out in conjunction with  the fire-protection
sub-contractor and the Traffic Control Room Officers (TRCO).
2. Notify the Traffic Control Room prior to commencing the job.
(a). A tunnel closure is required.  A Memorandum of Consent
(MOC) and a Permit to Work approval is required from
Translink Operations, the Maintenance Manager or his
representative prior to commencing work.
(b) Access to the Burnley tunnel shall be as per Work
Instruction, Traffic Control, TMI-3012-OP-00002 and
Translink Procedure, PR-RS-IR-059 Plan Domain Tunnel
Portal Closure.
3. Reference Drawings SLG-FS- 30900 to SLG-FS-30911.
4. Prior to testing the deluge zone spray system:
(a) Ensure that the maximum capacity is available in the
dirty water sump and holding tank at the Yarra Crossing
Dirty Water Pit and the Swan Street Water Treatment
Plant.    [_ _]
(b) Request the TCRO to close the bypass valve between the
pump station dirty water and the ground water sump
pits.    [_ _]
(c) Install the bungs in the TAM sensors.,,[_ _]
6. Discharge the Deluge Spray Zones.
(a) Request the TCRO to actuate one (1) specified deluge
spray zones, starting at the West Portal then progressing
eastward.  Spray pattern may take 30 seconds to
establish.
(b) Observe that the spray pattern provides coverage of the
tunnel floor area and note defective sprays and faulty
equipment for replacement.  Observe for 15 seconds.
(c) Request the TCRO to close the one (1) specified deluge
zones.
(d) Functional test should take approximately one minute
between activation and closing the valve.
(e) Check that the deluge valve has fully closed.
(f) It should take approximately 5 minutes for each zone.
(g) It is important that the levels at the Yarra Crossing
Dirty Water Pit and the Swan St Pit are monitored at all
times by the TCRO during testing.  Testing must cease if
the pit levels are high and then only resume when the pit
levels have dropped sufficiently to accommodate the
deluge water.
7. Carry out step 6 for the remaining deluge zones, one zone at
time.  After activating zone FSP E068, activate both zones
FSP E068 and FSP E069 together, checking that there is no
Low Water Pressure alarm, record results on form BURNLEY
TUNNEL DELUGE TEST (EAST END)  - 12 M OPERATIONAL TEST OF
BURNLEY TUNNEL DELUGE SYSTEM TMF-3012-OP-0266
8. Manually operate the six (6) sectioning valves, in the fire
main, through a close and open cycle.  Confirm with TCRO the
operational status of the valve as it is operated.    [_ _]
9. Record on forms
BURNLEY TUNNEL DELUGE TEST (WEST END)  - 12 M OPERATIONAL
TEST OF BURNLEY TUNNEL DELUGE SYSTEM TMF-3012-OP-0262 and
BURNLEY TUNNEL DELUGE TEST (EAST END)  - 12 M OPERATIONAL
TEST OF BURNLEY TUNNEL DELUGE SYSTEM""""  TMF-3012-OP-0266, the
result of the tests for each deluge zone and sectioning
valve.
10. Request the TCRO to open bypass valves between the pump
station dirty water and ground water sump pits and to ensure
that operation of the pumps have returned to normal.  Only
ground water pump in operation and the dirty water is
flowing via the triple interceptor.  Perform regular visual
inspections to ensure that there is no overflow from
the dirty water tundish.
11. Remove the bungs in the TAM sensors once the deluge test is ,,
completed  [_ _]
12. Record any follow up requirements in the Work Done area of
the Job sheet and raise a Job Sheet for any outstanding
works.   Priority High P1.
13. Record the sub-contractors work sheet number in the Work
Done area of the job sheet and forward the sub-contractor
confirmation sheet to the Team Leader - Electrical or his
representative.
14. Notify the control room on completion of the work.
15. Forward completed check form,
BURNLEY TUNNEL DELUGE TEST (WEST END)  - 12 M OPERATIONAL
TEST OF BURNLEY TUNNEL DELUGE SYSTEM TMF-3012-OP-0262 and
BURNLEY TUNNEL DELUGE TEST (EAST END)  - 12 M OPERATIONAL
TEST OF BURNLEY TUNNEL DELUGE SYSTEM  TMF-3012-OP-0266, to
the Team Leader - Electrical or his representative upon
completion of the job.
"
120327006 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
