110163842 ,"OMB rear gate stuck open.
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120326956 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120380125 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane LHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(807-809/D8-D9),      (810-812/D10-D11),
(825-828/D24-D25).
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual, (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.    [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380281 ,"03 M Inspect and maintain Swan St Pump Stn Exhaust Fan
Access to the fan is via a ladder to the roof of Substation 2,
other components are accessed via the lift and stairwell to the pump
room at the base of the shaft.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance Manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
WARNING:  THE PUMP SUMP IS CLASSIFIED AS A CONFINED SPACE AND
A ZONE 1 CLASS 1 HAZARDOUS AREA.
3. (a) At the roof mounted fan unit (EF-SS2-3), check the
exhaust grilles for debris that would restrict air
flow.   [_ _]
(b) Check the fan unit panels and ducting for damage,
corrosion and fixings.   [_ _]
4. (a) At the pump sumps, check the inlet grilles (2), for
debris or damage that would restrict air flow.    [_ _]
(b) At the transfer air duct (from stair well area to sump
pump), check the grill for damage.  [_ _]
(c) Check the fire damper for damage and premature
operation.   [_ _]
(d) Check the outlet grill for debris and damage that would
restrict air flow.   [_ _]
5. Work plan for the Swan St Pump Station Exhaust Fan  EF-SS2-3.
(a) At switchboard Sub2 A/C 2AMEB, switch the fan circuit
breaker OFF.  isolate and tag in accordance with
TMI-3012-SA- 0103, Low Voltage Work Instruction.  [_ _]
(b) Inspect the fan housing and roof penetration flashing for
damage.  [_ _]
(c) Check the fan for free movement and any damage to the
blades.   [_ _]
(d) Switch the fan ON, using the circuit breaker in the
switchboard Sub2 A/C 2AMEB.  [_ _]
(e) Check the fan for unusual noises and vibrations.  [_ _]
(f) Check the motor bearings and lubricate if
required.  [_ _]
(g) Leave the fan switched ON.   [_ _]
6. (a) At the roof mounted fan unit (EF-SS2-8), check the
exhaust grilles for debris that would restrict air
flow.   [_ _]
(b) Check the fan unit panels and ducting for damage,
corrosion and fixings.   [_ _]
(c) Check the vent in the fan room for debris and
blockages.   [_ _]
7. Work plan for the Swan St Fan Room Vent Fan SF-SS2-8.
(a) At switchboard Sub2 A/C 2BMEB, switch the fan circuit
breaker OFF.  isolate and tag in accordance with
TMI-3012-SA- 0103, Low Voltage Work Instruction.  [_ _]
(b) Inspect the fan housing and roof perntration flashing for
damage.  [_ _]
(c) Check the fan for free movement and any damage to the
blades.   [_ _]
(d) Switch the fan ON, using the circuit breaker in the
switchboard Sub2 A/C 2BMEB.  [_ _]
(e) Check the fan for unusual noises and vibrations.  [_ _]
(f) Check the motor bearings and lubricate if
required.  [_ _]
(g) Leave the fan switched ON.   [_ _]
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet.  [_ _]
9. Notify the control room on completion of the job.
"
120380239 ,"03 M Electrical Inspection / Clean RRBroadcast rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to
leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent bait station,
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Radio Rebroadcast Rooms 01, 02 &
03 as well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( RRB 01, 02 & 03)
1. Notify the TCRO prior to entering the Radio Rebroadcast
rooms.
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, including the
operational tube within EXIT signs, replace faulty lamps or
repair any faulty lighting fixture.  [_ _]
4. For RRB 01 only, go to Step 8.
5. Check the temperature of cables and connections on all
accessible equipment and components within distribution
panels.  Use an Infra-red temperature sensor.  Temperatures
of ambient plus 10°C should be considered abnormal and must
be noted in the ""Work Done"" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the """"Work Done"""" area of the Job Sheet and raise
a new jobsheet for any corrective action.  Ensure the Team
Leader or his representative is informed of the
abnormality. [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions. [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10.Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11.Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12.Inspect systems, mounted within the Technical Shelters, for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.  [_ _]
13.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
C  RRB room 01, 02 & 03  Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the ""Work Done"" area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
6. Remove any accumulated rubbish and debris. [_ _]
7. Visually inspect rodent bait station for bait, replace bait
station if bait is nearly exhausted.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10.Prior to leaving the site ensure:
(a)  All Enclosures are closed and locked.  [_ _]
(b)  All Lighting turned OFF  [_ _]
11.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
12. Notify the Traffic Control Room prior to departing.
""
"
120380113 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120322431 ,"03 M Inspect test BT Emerg Egress Tunnel Supply Air Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Permit to work for entry to the Emergency Egress Tunnel.
2. Notify the control room prior to commencing the job.
3. Refer to Fantech Pty Ltd Maintenance Manual, """"Emergency Egress
Tunnel Axial Fans
& Associated  Attenuators Maintenance Manual"""" M-EET-VE-26250.
4. Access to the emergency egress tunnel is via a doorway in a brick
structure 20m
south-west of the Burnley Vent Station and down the stairwell to
Emergency Egress
Tunnel entry door.  SF-EET-001 (CPF P11) is accessed via a hatch in
the stairwell wall.
5. At ground level, check that the fan inlet grill is clear of any
debris that would restrict the
airflow.  [_ _]
6. On entering the stairwell, actuate the lights using the manual
switchinside the doorway.
NOTE :  EET lights can  be switched on manually but can only be switchedoff
by the TCR
operators, once they are notified that all personnel are
clear of both the tunnel and
the stairwell.
7. Check that the inlet and exhaust silencers are free from debris (use
a torch from either
end of fan unit).  Silencers consist of aerofoils mounted in the
outer shell. Check that the
aerofoil attachments are secure.  [_ _]
8. Ensure that the door at the base of the stairwell is closed, as well
there are another
7 doors between the EET and the Burnley Tunnel, ensure they are all
closed.
9. With the maintenance personnel adjacent to SF-EET-001 (CPF P11),
request the TCR
to start the fan sequence.  [_ _]
10. (a) Ensure the fan SF-EET-001(CPF P11) starts and that its airflow
direction is into
the stairwell and EET (as marked on the fan), and that there
are no unusual
noises or  vibration on start-up or  running.  [_ _]
(b) With all doors securely closed, ensure the fan maintains the
stairwell air pressure
at a minimum of 50 Pa.  Record the result in the """"Work
Done"""" area of the Job sheet
if the reading is less than 50 Pa.  Compare the traffic
control room reading too.   [_ _]
(c)  Arrange the door catches of the external exit door (at
ground level) to be
non-functioning then using a spring balance, measure the
force required to open
the door.  Record the result in the """"Work Done"""" area of
the job sheet if a force
greater than 11kg is required.  Raise a Corrective job
sheet to repair any door
requiring repair.   [_ _]
(d) Inspect the doors for damage, as well check the rollers,
runners, hinges, handles,
catches,  counter-weights and or door-closers for
efficient operation.   [_ _]
11. (a) Isolate the Fan motor in accordance with TMI-3012-SA-0103 """"Low
Voltage
Safety Work Instruction"""".  [_ _]
(b) Carry out an insulation resistance test on the motor windings
and the
anti-condensation heater.  Record any results in the
""""WorkDone"""" area of the job
sheet not meeting AS3000 specifications.  [_ _]
(c) Remove isolations in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(d) Measure and record the full load current of the motor(CPF
P11) (FLC 51.5A).  [_ _]
12. With maintenance personnel adjacent to SF-EET-002 (CPF P09),
requestthe TCR to
start the fan sequence.   [_ _]
13. (a) Ensure the fan SF-EET-002(CPF P09)starts and that  the air flow
direction is
westward along the EET, as marked on the fan, and that there
are no unusual
noises or vibrations on start-up or running. [_ _]
(b) With all EET doors as well as the tunnel to EET doors,
securely closed ensure
the fan maintains the air pressure within the EET at a
minimum pressure of 50 Pa.
Record the result in the """"Work Done"""" area of the Job
sheetif the reading is less
than 50 Pa.   Compare to the traffic control room reading.
[_ _]
(c) In turn, arrange the door catches of the doors leading from
the tunnel to EET,
as well as the doors within the EET to be non-functioning.
Using a spring balance,
measure the force required to open the door.  Record the
result in the """"Work Done""""
area of the job sheet if a force greater than 11kg is
required.  Raise a Corrective job
sheet to repair any door requiring repair.   [_ _]
(d) Inspect the doors for damage, as well check the rollers,
runners, hinges, handles,
catches,  counter-weights and or door-closers for efficientoperation.
[_ _]
14. (a) Isolate the fan motor in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(b) Carry out an insulation resistance test on the motor windings
and the
anti-condensation heater.  Record any results in the
""""WorkDone"""" area of the job
sheet not meeting AS3000 and raise a corrective jobsheet
for any outstanding
repairs.  [_ _]
(c) Remove isolations in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(d) Measure and record the full load current of the motor (CPF
P09) (FLC20.1A).  [_ _]
15. With the maintenance personnel adjacent to SF-EET-003 (CPF P07),
request the TCR
operator to start the fan sequence [_ _]
16.  (a) Ensure that the fan SF-EET-003 (CPF P07) starts and that the
airflow direction is
westward along EET, as marked on the fan, and that there
are no unusual noises
or vibration on start-up or running. [_ _]
(b) With all EET doors as well as the tunnel to EET doors,
securely closed ensure the
fan maintains the air pressure within the EET at a minimum
pressure of 50 Pa.
Record the result in the """"Work Done"""" area of the Job sheetif
the reading is less
than 50 Pa.    Compare to the traffic control room reading.
[_ _]
(c)  In turn, arrange the door catches of the doors leading from
the tunnel to EET , as
well as the doors within the EET to be non-functioning.
Using a spring balance,
measure  the force required to open each door.  Record the
result in the """"Work
Done"""" area of the job sheet if a force greater than 11kg
is required.    Raise a
Corrective job sheet to repair any door requiring repair.
[_ _]
(d) Inspect the doors for damage, as well check the rollers,
runners, hinges, handles,
catches,  counter-weights and or door-closers for
efficientoperation.   [_ _]
17. (a) Isolate the fan motor in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(b) Carry out an insulation resistance test on the motor windings
and the
anti-condensation heater.  Record any results in the
""""WorkDone"""" area of the job
sheet not meeting AS3000 specifications.  [_ _]
(c) Remove isolations in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(d) Measure and record the full load current of the motor (CPF
P07) (FLC 9A).  [_ _]
18. With maintenance personnel adjacent to SF-EET-004 (CPF P05), requestthe
TCR
to start the fan sequence [_ _]
19. (a) Ensure all fans start and that the airflow direction is
westwardalong EET, as
marked on the fan and that there are no unusual noises or
vibration on start-up or
running. [_ _]
(b) With all EET doors as well as the tunnel to EET doors,
securely closed ensure the
fan maintains the air pressure within the EET at a minimum
pressure of 50 Pa.
Record the result in the """"Work Done"""" area of the Job
sheetif the reading is less
than 50 Pa.  Compare to the traffic control room reading.
[_ _]
(c)  In turn, arrange the door catches of the doors leading from
the tunnel to EET , as
well as the doors within the EET to be non-functioning.
Using a spring balance,
measure the force required to open each door.  Record the
result in the """"Work
Done"""" area of the job sheet if a force greater than 11kg
isrequired.    Raise a
Corrective job sheet to repair any door requiring repair.
[_ _]
(d) Inspect the doors for damage, as well check the rollers,
runners, hinges, handles,
catches,  counter-weights and or door-closers for efficient
operation.   [_ _]
20. (a) Isolate the fan motor in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(b) Carry out an insulation resistance test on the motor windings
and the
anti-condensation heater.  Record any results in the """"Work
Done"""" area of the job
sheet not meeting AS3000 specifications.  [_ _]
(c) Remove isolations in accordance with TMI-3012-SA-0103 """"Low
Voltage Safety Work
Instruction"""".  [_ _]
(d) Measure and record the full load current of the motor (CPF
P05) (FLC5.9A).  [_ _]
21. Run fans for 5 minutes then advise the TCR operator to shut the
fansdown.
22. Sweep and clean the Emergency Egress Tunnel and Stairway :
Sweep the floor and remove accumulated cob webs from the walls.
[___]
Note and record any evidence of water or drainage problems.
Clear any blockages in spoon drains.
Remove from site all accumulated debris and rubbish.   [_ _]
23. On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Emergency Exit  in the
""""Work
Done""""  section of the job sheet and report to the Team Leader or
his representative and
raise a new job for any repairs.
24. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
25. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function1.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
,,,,SF-EET-001,,,,,,[_ _]
,,,,SF-EET-002,,,,,,[_ _]
,,,,SF-EET-003,,,,,,[_ _]
,,,,SF-EET-004,,,,,,[_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
**********For Office use : 1.10************
"
110163612 ,"VSLSS7B2 - Multi LED Failure
12.08.2014 01:05:59 Brenton ROWE (ROWEB)
VSLSS7B2 - Multi LED Failure
* 12.08.2014 01:05:59 Brenton ROWE (ROWEB)
* VSLSS7B2 - Multi LED Failure
VSLSS7B2 - Multi LED Failure
Found Unipec controller was locked up. Reset and tested signs all
working. No faults present.
"
132008071 ,"Supply and install additional switch.
31.07.2014 13:21:41 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Just to clarify our updated request for an estimate:
�E1 switch near the kitchen end door which turns on/off only the last
row of lights at the kitchen end (so they can be turned off to avoid
glare on the screen); doesn’t need to be dimmable
�E1 switch in existing location that turns on/off all the lights in the
room except the last row of lights at the kitchen end; these lights
should continue to be dimmable
This will allow you to turn on SOME lights in the room for safety as you
enter from either door.  You can then turn on the other light switch if
required.  Two-way switching is not required.
* 31.07.2014 13:21:41 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Just to clarify our updated request for an estimate:
*
* �E1 switch near the kitchen end door which turns on/off only the last
row of lights at the kitchen end (so they can be turned off to avoid
glare on the screen); doesn’t need to be dimmable
* �E1 switch in existing location that turns on/off all the lights in the
room except the last row of lights at the kitchen end; these lights
should continue to be dimmable
*
* This will allow you to turn on SOME lights in the room for safety as you
enter from either door.  You can then turn on the other light switch if
required.  Two-way switching is not required.
Supply and install additional switch.
Installed new light switch at kitchen end of conference room.
disconnected closest 2 lights from projector screen and supplied them
from new switch.
"
120326958 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120327133 ,"01 M WASTE COLLECTION
WASTE COLLECTION  FOR TRANSFIELD VEOLIA
"
110171879 ,"AC Units Additional Checks
Optional Work, that was not completed.
"
132008461 ,"06W Operational Test of DT Barrier
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Kingsway Entry Ramp Barrier Closure System Operational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation.[_ _]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has returned to the raised,,position
Barrier Raise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the system will ,,return back
to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in ,,green then to ,,flashing amber, then to
red.( TCRO can check ,,this from ,,CCTV).[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
7.,,Notify Control Room when job is completed on Kingsway,,Boom ,,Gate.
"
120309314 ,"03 M Inspect Clean Cross passages
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms<(>,<)>
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray<(>,<)>
Rodent bait station.
This job is a combined job for the inspection of the electrical
installations and cleaning of the relevant areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and cleaning Cross passages 1<(>,<)>
2 and 3.   [_ _]
3. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting (e.g. strobe etc)
for operation, including the operational tube within EXIT
signs, replace or repair any faulty lighting fixture.  [_ _]
2. Visually inspect the fire alarm panel external surfaces for
general operation.  Raise a new jobsheet for any outstanding
actions and notify the Electrical Electrical team leader or
his representative of any outstanding works required.  [_ _]
3. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
4. Check operation of phone and clean of accumulated dust.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative
of outstanding actions.  [_ _]
5. Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
6. Check and clean cable trays for accumulated debris. Record
anything abnormal in the Work Done area of the job sheet.
Record anything abnormal in the Work Done area of the Job
sheet and Inform the Team Leader or his representative of
outstanding actions.   Include in the Related Job field of
the new and this job, the job number of the alternate
job.   [_ _]
C  Cross Passage Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the area(s) of the Cross Passages are not
obstructed by furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Inspect the cross passage for trip and slip hazards
e.g. raised pit covers, water on floor accumulated debris<(>,<)>
sealant dripped from ceiling to floor.   [_ _]
5. Visually inspect any luminescent instructional sign for dirt<(>,<)>
damage and or fixings  Record in the Work Done area of the
Job sheet any outstanding works  [_ _].
6. Clean dust and cobwebs from interior walls and
ceilings.  [_ _]
7. Remove from site all accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces as well as
stairways.  [_ _]
9. Clean hand rails (if applicable) of dust and dirt.  [_ _]
10. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
11. In the Cross passages, check to ensure that there are no
blockages in the concealed sections of spoon drains.  [_ _]
13. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
14. Notify the Traffic Control Room prior to departing.
""
Work completed as above work plan
"
120326910 ,"03 M Load test of Sub 6 PLC THYTEC UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to entering sub station 6.
2. Refer to Thytec User Manual.
3. Visually inspect the UPS unit and its environment for debris
and accumulated dirt.  If required, clean the area and the
UPS unit by vacuuming.  [_ _]
4. Visually inspect front panel for indicator lights.
Record any faults in the work done area of the job sheet.
[_ _]
5. Ensure plugs on rear of UPS unit are connected correctly and
not overheated.  [_ _]
6. Visually inspect rear ventilation grid for obstructions.
Remove obstructions if on exterior of grid, otherwise record
details in the ""Work Done"" area of the Job Sheet if the
air path is blocked.  [_ _]
7. Inspect the cooling fan for operation.  Record details in the
""Work Done"" area of the Job Sheet if fan is not
operational.   [ _ _]
8. Manual transfer of load to ""Battery back pack""
Turn off wall mounted ups isolator to discharge batteries.
Record battery voltage as follows.
,,(a) Prior to isolating
,,(b),,Directly upon isolation.
,,(c),,After 10 minutes of isolation.
,,(d),,After 20 minutes of isolation.
,,(e) After 30 minutes of isolation.
9. Turn wall isolator back on and ensure UPS is returned to
original operation.
10.Record in the ""work done"" area of the job sheet any
outstanding works, raise a new job sheet for the
outstanding     works and advise the electrical team leader or his
representative.
10. Fill in the Sub Station Log Book.
11. Notify control room on departure from the Substation.
"
120309341 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120327142 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120380392 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
132008443 ,"Pavement Distress on Power St PO2220
Works to be carried out by Pavetek I.A.W Q1421
Pavetek �E26,208  + cost for the test pit reinstatement as per drawing
would be $2200.00
Works to be carried out over 1 night.
TM required TDG
----------------------------------------------------------------
Planned Schedule for the Works:
8.00pm �E08:30 Traffic management to be set up
8.30pm Start Milling out bound slow lane
9.00pm change traffic lane to fast out bound mill
9.30pm Allworks to repair test hole
a)    Allworks commence saw cutting and removing the concrete in layers
until Polystyrene blocks are reached, ( allow 2 x hours )
b)    Once hole is clean then lay plastic membrane.
c)    Pour in Rapid set grout to height then lay in SL81
Mesh with 50mm cover and trowel off. (allow 2 x hours)
Total 4/5 hours (So 01:30 - 02:30 finish).
10.00pm mill Inbound lane 10.30pm prepare surface for crack sealing and
bitac plus asphalt
11.00pm Commence placement of asphalt on inbound lane
01.30am Prepare surface on fast lane for asphalt placing layers of
asphalt in test hole and compacting
2.00am crack seal joints around test repair place tack and place Bitac
crack seal all other cracks and place Bitac
3.00am resurface area 3.00am Line mark.
4:00am Pack up road closure
4:30am Open road to public
------------------------------------------------------------------------
---------
Report -
Works were completed to the above schedule however -
1 -It was discovered when opening the road that a concrete base was
existing at approx 380mm below the asphalt surface, hence scope of works
changed to include only insertion of 50mm compacted layers asphalt to
fill the void.
2- Line marking was delayed to another day due to wet weather
conditions.
Photos of works completed have been sent to Lachlan via e-mail on
15.10.2014.
------------------------------------------------------------------------
-------
"
120380047 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
