110163842 ,"OMB rear gate stuck open.
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309338 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120326836 ,"12 M Inspection of SL fire hydrants
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the fire hydrant enclosures are required.
2. Notify the control room prior to accessing the fire
hydrants.
3. Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and
Translink Procedure PR-RS-IR-059 Plans 1, 2, 3, 12, 13, 17
& 18.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Inspect the fire hydrants in the following sectors:
W1/E5 - Mac Robertson Bridge to Glenferrie Road
W2A/E7/4 - Mac Robertson Bridge / Church Street to Burnley
Tunnel Portal
W2B/E6B - Church Street to Domain Tunnel Portal
W4/E2 - Southbank Interchange
"
120322447 ,"06 M Clean tunnel lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
3. Wash & clean the reflectors, glass and or diffusers of all
fittings, remove all accumulated debris and or dust on
fittings.
4. Record anything outside normal parameters in the Work Done
area of the Job Sheet.
5. Notify the control room on completion of the job.
"
120380071 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110266031 ,"ALUSW1G4-COMMUNICATION ERROR
15.10.2014 08:39:45 Brenton ROWE (ROWEB)
ALUSW1G4-COMMUNICATION ERROR - STARTED AS INTERMITTENT AND NOW STAYING
IN ALARM
* 15.10.2014 08:39:45 Brenton ROWE (ROWEB)
* ALUSW1G4-COMMUNICATION ERROR - STARTED AS INTERMITTENT AND NOW STAYING
IN ALARM
"
120380162 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309014 ,"06 M clean of tunnel lighting photometers
At the photometer **COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. This job is to be carried out during a tunnel shut.
3. Clean the external surfaces, including glass window, of
accumulated dirt and dust.  Use Rain-x and soft cloth.
4. Visually inspect the mounting components for damage<(>,<)>
corrosion (Remove and repair any corrosion found) and
security of fixings.
5. Visually check the cabling to the photometer for damage or
any required repairs (Repairs as required).
6. Check the general alignment of the Photometer for accuracy.
Methodology for Alignment Check:
**The alignment point needs to be defined by taping the distance
betweenthe walls of the Tunnel entrance to identify the centre, then
taping from the pavement upto 1.5m above. The target needs to be this
point, taking into account that the laser beam would be generated
parallel to the centre of the photometer.
At the photometer, a laser level needs to be placed on top of the
photometer and the unit then needs to be adjusted until the beam hits
the target. The process must be repeated with the laser placed on each
side of the unit, meaning the adjustment on the target**
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
9. Notify the TCRO on completion of the Job
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..................................
FOR OFFICE USE ONLY - 1.19 ALL TUNNEL LIGHTING
Work completed as above work plan
"
120309049 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
120309336 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120326821 ,"03 M Inspect & Test YC Pump Station pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control room prior to commencing this work.
2. Reference manual Operation and Maintenance Manual for
Melbourne Citylink Project - Yarra Crossing Groundwater
Pumping Station Upgrade  R-YPS-CO-100000.
3. WARNING:  BOTH THE WET WELLS AND THE VALVE PIT ARE DESIGNATED
CONFINED SPACES AND  MUST ONLY BE ENTERED UNDER CONFINED
SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-3012-SA-0015.
4. At the Local Control Panel A1
(a) Check the switchboard, situated in switchroom above the
pump station, for local alarm conditions.    [_ _]
(b) Carry out visual inspections both internally and
externally of the control panels for damage, corrosion,
evidence of insect infestation, ingress of moisture, dust
and grime (clean as required).  [_ _]
(c) Check the cable connections for tightness and signs of
overheating and inspect electrical the control equipment
for evidence of overheating.    [_ _]
(d) Check control panel indicators for operation, repair as
necessary.  [_ _]
(e) Check control switches are left in the Auto
position.  [_ _]
(f) Record the readings of  the hour run meters, for each
pump, in the Work Done area of  job sheet.  [_ _]
5. Repeat step 4 for Control Panel A2.  [_ _]
6. Repeat step 4 for Control Panel A3.  [_ _]
7. Repeat step 4 for Control Panel B1.  [_ _]
8. Repeat step 4 for Control Panel B2.  [_ _]
9. Inspect the pump wet wells and the valve pit.
(a) Inspect the wet wells through the access ladder hatch for
general cleanliness and any accumulated debris, inspect
for any evidence of leakage.   [_ _]
(b) Inspect the external conditions of the pipework and the
valves for corrosion (Rust).  Minor corrosion (rust) is
to be removed with a wire brush and the cleaned surface
painted with Coldgal.   [_ _]
(c) Record in the Work Done area of the job sheet evidence of
leaks and any corrective works that are outstanding.
Raise a new jobsheet for any corrective works
outstanding.   [_ _]
(d) Lubricate Isolating Valves with Loctite Silver Grade Anti ,,
Seize Lubricant or Equivalent.  [_ _]
(e) Operate all pump manual isolating valves through AT LEAST
THREE (3) OPEN/CLOSED cycles to confirm valve
operationally.  Ensure the valves are left in the fully
open position on completion.  [_ _]
10. Test the function of the Hydrocarbon detector, to test use a
small LPG bottle and release a small amount of gas in the
vicinity of the detector.  Check with the control room that
an alarm was received.    [_ _]
11. Dirty Water Pumps
(a) Check the inlet tundish for any blockage or accumulated
debris.  Clean if necessary    [_ _]
(b) Check the triple interceptor trap for evidence of oil on
the surface, turbidity and the correct operation of the
discharge valve.    [_ _]
12. Switch the pump PSYCDWP1 AUTO/OFF/MANUAL selector switch to
the MANUAL position.  [_ _]
(a) Check and note the position of pump non-return valve
counterweight before starting the pump.   [_ _]
(b) Check the cabling to the pump for damage and that it is
clear from possible damage.  [_ _]
CAUTION:  Do not pump the wet well below the Low/Low level
alarm point as lack of submergence may cause pumpset damage
13. Start the pump PSYCDWP1 by pressing the START push
button.   [_ _]
(a) Measure the operating current of the pump in the Work
Done area of the job sheet.  If the current drawn is
greater than FLC 55A then record in the Work Done
area of the Jobsheet .   [_ _]
(b) Observe pump operation for smooth running, vibration and
abnormal noises.  [_ _]
(c) Observe pump discharge rate is sufficient to draw down
level of water in sump.   [_ _]
(d) Visually check piping for leaks, damage and corrosion,
clean corrosion and repair with Cold Gal.  If leaks or
damage is apparent, record in the Work Done area of the
job sheet and raise a new job sheet for the corrective
maintenance.  Ensure the Team Leader or his
representative is notified.  [_ _]
(e) Observe the level controller readout for variations,
with respect to the pump operations.    [_ _]
(f) Stop the pump by pressing the  STOP pushbutton.  Check
the operation of the non-return valve (NRV), as the
water flow stops.
(i) The NRV should close with a sharp audible metallic
sound,
(ii) Backflow through the pump should cease within 30
seconds.
(iii) If a faulty closure is suspected, the pump should be
re-started then be monitored again.
(iv) If a faulty valve closure is still suspected, record
in the Work Done area of the job sheet and raise a
new job sheet for the corrective maintenance.  [_ _]
14. Repeat steps 12 and 13 for PSYCDWP2.   [_ _]
15. Repeat steps 12 and 13 for PSYCDWP3.   [_ _]
16. Return the AUTO/OFF/MANUAL selector switch to the  AUTO
position.   [_ _]
17. Check the operation of the float switches by manually
operating the floats.  The floats are situated in the corner
of the wet well and are accessible from the ladder with the
use of a special hook to reach the cables. Lift the
High/High float and invert it 90 deg to trigger alarm.  Lift
the Low/Low float and invert through 90 deg, checking that
the alarms are received at the Traffic Control Room. [_ _]
18. When this job falls in either December, March, June or
September.  Lift the level controller sensor out of the
protective conduit, then carefully, clean the recess in the
sensor base of all dirt or debris.   [_ _]
19. Check the operation of each of the isolating valves, by
partially closing then fully opening again.  [_ _]
20. Work plan for the Ground Water Pumps
21. Switch pump PSSWGWP1 AUTO/OFF/MANUAL selector switch to the
MANUAL position.  [_ _]
(a) Check the cabling to the pump for damage and that it is
clear from possible damage.  [_ _]
CAUTION:  Do not pump the wet well below the Low/Low level
alarm point as lack of submergence may cause pumpset damage
22. Start the pump PSYCGWP1 by pressing the START
pushbutton.  [_ _]
(a) Record the operating current of the pump in the Work
Done area of the job sheet if the current drawn is
greater than. (FLC 40A.).   [_ _]
(b) Observe the pump operation for smooth running, vibration
and/or abnormal noises.    [_ _]
(c) Observe that pump discharge rate is sufficient to draw
down water level in sump  [___]
(d) Observe the level controller readout for variations,
with respect to the pump operations.   [_ _]
(e) Shut off  the pump by pressing the STOP pushbutton.
Check the operation of the non-return  valve (NRV). The
NRV is constructed of PVC.  The NRV should close once
flow, through the pump, has ceased.  If a flow
continues, then the pump should be re-started and run
for 2 minutes and the non-return valve monitored again.
If a faulty closure is still suspected, record in the
Work Done area of the job sheet and raise a new job
sheet for the outstanding corrective works.  [_ _]
23. Repeat steps 20 to 22 for pump PSYCGWP2.  [_ _]
24. Repeat steps 20 to 22 for pump PSYCGWP3 ONLY IF A PUMP IS CONNECTED.
[_ _]
25. Return the AUTO/OFF/MANUAL selector switch to AUTO
position.  [_ _]
26. Check the operation of the float switches by manually
operating the floats.  The floats are situated in the corner
of the wet well and are accessible from the ladder with the
use of a special hook to reach the cables. Lift the
High/High float and invert it 90 deg to trigger alarm.  Lift
the Low/Low float and invert through 90 deg, checking that
the alarms are received at the Traffic Control Room. [_ _]
27. When this job falls in either January, March, June or
September.  Lift level controller sensor out of the
protective conduit, then carefully, clean recess in
the sensor base of all dirt or debris.   [_ _]
28. Check the operation of the isolating valves by partially
closing then opening fully again.    [_ _].
29. Check that the wet well ventilation system fan is
operational and sucking air.     [_ _]
30. Record any corrective action required, in the Work Done area
of the job sheet.    [_ _]
31. A Confined Space Entry permit is required prior to entering
the sump
32. At the pump motor control panel, switch the pumps from
Automatic Mode to Manual Mode.
Caution DO NOT OPERATE THE PUMPS WITHOUT WATER COVERAGE.  THE
PUMPS NEED TO BE SUBMERGED TO OBTAIN ADEQUATE COOLING
OTHERWISE DAMAGE WILL OCCUR.
33. At the pump sump
(a) Inspect the triple interceptor for debris, silt deposits
and foreign objects, remove and clean if required.
(b) Inspect the pump sump for debris, silt deposits and
foreign objects, remove and clean if required.
34. Ensure the Triple Interceptor bypass valve is OPEN.
35. This test is to record the flow rate in litres per second
for each pump.  It is only necessary to operate the pumps,
in each case, for a time sufficient to allow the readings to
stabilise.  Record all results on form TMF-3012-OP-0272 -
Domain Tunnel Groundwater Pump Calibration.
(a) Close valve Pump 2
(b) Start Pump 1 using the On/Off Push Buttons
(c) Allow sufficient time for readings to settle
(d) Record the flow rate (Lt/Sec) from the 2 Magflow flow
meters (Large digits).
(e)Turn pump 1 OFF.
36. Close Pump 1 valve and Open Pump 2 valve.  Repeat step 35
for pump 2.
37. Ensure the combined flowrate is between 15 and 16 litres per
second for each pump.  Adjust the flowrate, if required, by
adjusting the butterfly valve on the 100mm and 80mm
lines.  [_ _]
38. Once the test is complete, ensure both pump valves are fully
open, pump isolators are switched ON and the float switches
are free to operate. [_ _]
39. At the pump motor control panel, switch the pumps from
Manual mode to Automatic Mode.
40. Record in the Work Done area of the Job sheet any
outstanding works that require further work.  Raise a new
job sheet for any outstanding work that is required.
41. Record the hours run for each pump in the Work Done area of
the Job Sheet.  The hour run meters are on the panel door.
42. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the pump station and
equipment etc,  in the Work Done section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
43. Notify the traffic control room on completion of the job.
44. Ensure the completed from TMF-3012-OP-0272  Domain Tunnel
Groundwater Pump Calibration is returned to the Electrical
Electronic Team leader or his representative for recording
of the data.  Enter data into file at
G:\TFM\Operations\Tunnel drainage\Domain Tunnel drainage\
Yarra Xing pump Flows.xls
\ Data Entry.  Print Graph and forward to Maintenance
Operations Manager for information and forwarding to
relevant authorities.
Enter Recordings Below
--------------------------------------------------------------
Plant Number
--------------------------------------------------------------
PSYCDWP1  A1
---------------------------------------------------------------
PSYCDWP2  A2
---------------------------------------------------------------
PSYCDWP3  B1
---------------------------------------------------------------
PSYCGWP1  A3
---------------------------------------------------------------
PSYCGWP2  B2
---------------------------------------------------------------
"
120326874 ,"06 M Night inspection of tollway - Exhibition Street Ext
1. Inspect Tollway assets at night on six-monthly intervals as
listed on the Regular Night Inspection Report
TMF-3012-OP-0048.  Record maintenance requirements.
Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions.
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
120326896 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
120326961 ,"12 M Minor inspection & test run of each WL TSH generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""", as set out in the
Cummins Maintenace report, shall be carried out by the
sub-contractor on the WL technical shelter generators access
gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Minor Service """"TYPE A"""" Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column """"A"""" and test as per
par 5.
4. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the """"RUN / OFF / AUTO"""" Switch on the generator DC
panel to """"RUN"""" let the engine run for at least 5
minutes, then turn the """"RUN / OFF / AUTO"""" Switch
back to """"AUTO""""
(c) Turn the Mode Selector Switch on the Main Switchboard
from """"AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY &
TEST"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature    [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to """"AUTOMATIC CONTROL"""" the generator will continune to
run for about 8 minutes before stopping.  [_ _]
5. Fill in the Generator Log Book
6. Record the
(a) Sub-contractors Maintenance Report No   [____________]
(b) Sub-contractors  Field Report No    [__________]
(c) Generator Hours run ( from the hour run meter )
[__________].  Enter the Reading of the hours run meter
into the meter readings screen on the Plant usage Tab.
7. Fill in the Technical Shelter Log Book.
8. Notify control room on departure from the Technical Shelter.
""
"
120309370 ,"03 M Inspection of WIM & TCS Systems on the SL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc. PL-MCL-TM-1631, Rev 0 and for operation
of laptop computer,  Weigh-in-Motion & Counting Stations,
Operator's  Manual for WIMS Front End Computer,
Doc.   PL-MCL-TM-1630, Rev A, Section 3 Telecom- DOS
operator's Manual . (Status Information 6.1.2 page 145)
4. At SL WIM/TCS Systems 04A control cabinet, check the
following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of
overheating.  [_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at
least each minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet
interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the
controller input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the
logger correctly.  [_ _]
(g) Confirm the logger parameters, shown in the CURRENT
SITE (MCL) on page no. 1, area match those listed in
the document  Site Configuration and Set up Details
(stored cabinet).  [_ _]
(h) Press key Page Down to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh
responses.  [_ _]
(j) Record value of Power Status on page 2 of the
computer screen.  The battery should read approx 13
volts. [_ _]
(k) When a truck crosses the sensors check on page 2
(computer screen) that all sensors, in each lane are
operating correctly (an asterisk will appear momentarily
alongside the appropriate loops as the truck crosses).
This check should only be done with trucks and not cars
(weighing sites only), as all sensors may not be displayed
for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial
lead. [_ _]
7. From the side of the road, visually check the conditions of
the road sensors, for condition, no (loose bolts) metal
vibration or exposed wires visible. [_ _]
8. Repeat steps 4 to 7 for WIM/TCS System 04B   [_ _].
9. Repeat steps 4 to 7 for WIM/TCS System 04C   [_ _].
10. Repeat steps 4 to 7 for WIM/TCS System 05A & B   [_ _].
11. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
12. Notify the control room  prior to departure.""
"
120309054 ,"06 W Inspect RHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0031 Burnley Tunnel Drainage
3. Lane closures to access the Burnley Tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 22, 23, 25.
4. Inspect spoon drain along the RHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items that may
cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record results on form TMF-3012-OP-0271- BURNLEY TUNNEL DRAIN
INSPECTIONS
9. Notify the Traffic Control Room on completion of the job.
10. Ensure completed form TMP-3012-OP-0271 - BURNLEY TUNNEL
DRAIN INSPECTIONS is forwarded to the Civil Team leader or
his representitive on compeltion of the job.
"
120326818 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
110159335 ,"JFW04 Out of Balance - WORSE
22.07.2014 13:20:11 Brenton ROWE (ROWEB)
Out of Balance - WORSE
* 22.07.2014 13:20:11 Brenton ROWE (ROWEB)
* Out of Balance - WORSE
JFW04 Out of Balance - WORSE
Fan has been inspected and trends printed TCR made aware of new
resetting procedures fan has been reinstated.
"
110162459 ,"TS10 - UPS fault / UPS battery low
07.08.2014 04:13:13 Brenton ROWE (ROWEB)
TSL electrican isolated UPS for follow up. Currently two faults at
TS-10, UPS fault and battery low
* 07.08.2014 04:13:13 Brenton ROWE (ROWEB)
* TSL electrican isolated UPS for follow up. Currently two faults at
TS-10, UPS fault and battery low
TS10 - UPS fault / UPS battery low
Placed unit into bypass from wall switch.
