110163842 ,"OMB rear gate stuck open.
is 75mm with +100% / -50% movement range (+75mm / - 38mm = 113mm range).
Based on these observations we could:
1. Replace like-for-like using FIRMSEC or similar equivalent.
2. Replace existing joint with XJS with nominal 65mm joint width to
provide +65mm / -33mm = 98mm to give equivalent movement range to
existing.
I am of the opinion that 2. is preferable given issues to date with the
existing FIRMSEC and preference for TSL for XJS.  Both options are
proprietary systems and used widely.
I note also that creep and shrinkage 10-years post construction should
reduce the movement demand on the joint.
Also, observation of the joint at 3pm today at 15degC showed gap to be
60-70mm.  Assuming temperatures roughly consistent with this during
installation, the installed XJS gap width at 65mm would roughly match
that of the existing joint.
For your consideration.  Perhaps give me a call if you have any
questions.
Regards
Karsten Forsterling
Principal Structural Engineer
D +61 3 9653 8340   M +61 427 163 598
Karsten.Forsterling@aecom.com
AECOM
Level 9, 8 Exhibition Street, Melbourne, VIC 3000
T +61 3 9653 1234   F +61 3 9654 7117
www.aecom.com
Please consider the environment before printing this email.
.-. -.. -
From: Reeves, David [mailto:DReeves@transurban.com]
Sent: Sunday, 3 August 2014 4:02 PM
To: Forsterling, Karsten
Subject: FW: Power St expansion joint.
Regards,
David Reeves
Phone: 03 9674 2112
Mobile: 0409 626 123
From: Reeves, David
Sent: Sunday, 3 August 2014 4:02 PM
To: Forsterling, Karsten; John DeLuca
Subject: Power St expansion joint.
Karsten,
Please make a recommendation as to the viability of XJS at Power St
following your discussion with Ivan on 4th August.
If you are able to provide information relevant to this change of joint
no later than the end of that day then TSL will be able to proceed down
this path.
John,
Please proceed with a normal repair on this joint this week should the
investigation process and further engineering on the use of XJS warrant
more time than just this week.
Regards,
David Reeves
Maintenance Manager
CityLink Melbourne Limited
49 Balston St, Southbank VIC 3006, Australia
Phone: +61 (0)3 9674 2112
Mobile: +61 (0)409 626 123
Email: dreeves@transurban.com
* 07.08.2014 10:29:07 Jason Ng (NGJ)
* Verbal, confirmation to go ahead and use XJS to repair the joint from
David Reeves to John De Luca, provided that XJS does not take longer to
implement then like for like repair. As XJS does not take longer, the
joint will be replaced with XJS.
*
* From: Forsterling, Karsten [mailto:Karsten.Forsterling@aecom.com]
* Sent: Monday, 4 August 2014 6:13 PM
* To: David Reeves; John De Luca
* Cc: Ivan Glavan; Lamb, Michael
* Subject: RE: Power St expansion joint.
*
* David, John,
*
* I met with Ivan earlier this afternoon to discuss installation of XJS at
Power St to replace the existing damaged FIRMSEC joint. I suggested that
a check was needed to ensure that the range of the existing joint did
not preclude use of XJS at this location.  I have since confirmed that
the XJS would provide adequate range to replicate the existing joint.
*
* Refer attached drawing and XJS spec which show:
* �EThe existing ‘FIRMSEC�EFMS- D100 joint with nominal capacity of 100mm.
* �EIf we were to replace with the XJS, the maximum standard joint width
is 75mm with +100% / -50% movement range (+75mm / - 38mm = 113mm range).
*
* Based on these observations we could:
* 1. Replace like-for-like using FIRMSEC or similar equivalent.
* 2. Replace existing joint with XJS with nominal 65mm joint width to
provide +65mm / -33mm = 98mm to give equivalent movement range to
existing.
*
* I am of the opinion that 2. is preferable given issues to date with the
existing FIRMSEC and preference for TSL for XJS.  Both options are
proprietary systems and used widely.
*
* I note also that creep and shrinkage 10-years post construction should
reduce the movement demand on the joint.
*
* Also, observation of the joint at 3pm today at 15degC showed gap to be
60-70mm.  Assuming temperatures roughly consistent with this during
installation, the installed XJS gap width at 65mm would roughly match
that of the existing joint.
*
* For your consideration.  Perhaps give me a call if you have any
questions.
*
* Regards
*
*
* Karsten Forsterling
* Principal Structural Engineer
* D +61 3 9653 8340   M +61 427 163 598
* Karsten.Forsterling@aecom.com
*
* AECOM
* Level 9, 8 Exhibition Street, Melbourne, VIC 3000
* T +61 3 9653 1234   F +61 3 9654 7117
* www.aecom.com
*
* Please consider the environment before printing this email.
* .-. -.. -
* From: Reeves, David [mailto:DReeves@transurban.com]
* Sent: Sunday, 3 August 2014 4:02 PM
* To: Forsterling, Karsten
* Subject: FW: Power St expansion joint.
*
*
*
* Regards,
*
* David Reeves
* Phone: 03 9674 2112
* Mobile: 0409 626 123
*
* From: Reeves, David
* Sent: Sunday, 3 August 2014 4:02 PM
* To: Forsterling, Karsten; John DeLuca
* Subject: Power St expansion joint.
*
* Karsten,
*
* Please make a recommendation as to the viability of XJS at Power St
following your discussion with Ivan on 4th August.
* If you are able to provide information relevant to this change of joint
no later than the end of that day then TSL will be able to proceed down
this path.
*
* John,
* Please proceed with a normal repair on this joint this week should the
investigation process and further engineering on the use of XJS warrant
more time than just this week.
*
* Regards,
*
* David Reeves
* Maintenance Manager
* CityLink Melbourne Limited
* 49 Balston St, Southbank VIC 3006, Australia
*
* Phone: +61 (0)3 9674 2112
* Mobile: +61 (0)409 626 123
* Email: dreeves@transurban.com
Power Street - EXPJ Replacement
Works were completed by allworks as per AECOM recommendations.
"
110170929 ,"W18VS01 - 02 - Communication fault
Investigated fault, inspected signs and checked all connections all
seemed ok. Reset nipec controller. All faults cleared and signs working
ok with all faults cleared. TCR called about 2 hours later and said
signs back in fault. Reset controller again and working again. TCR
called again near end of shift and said back in faults. contacted RSE
about programming up new unipec controller. will need to chase up with
hayrulla (RSE) on monday morning.
19-9-14 swwapped over unipec controller with spare uni that rse had
programmed fault still present brought back original unipec for RSE to
look at.
NOTE! rse complted with program change.
"
110163647 ,"TLCWO1_TLNEB - NON-ESS. C/B B OPEN
12.08.2014 09:56:11 Brenton ROWE (ROWEB)
TLCW01_TLNEB - NON-ESSENTIAL C/B B OPEN
* 12.08.2014 09:56:11 Brenton ROWE (ROWEB)
* TLCW01_TLNEB - NON-ESSENTIAL C/B B OPEN
TLCWO1_TLNEB - NON-ESS. C/B B OPEN
Found faulty lighting in DT causing faults. isolated Q1.3 on 5B DSB
w01-2ne until DT closure. Traced fault to watt 4 box 06-w01-B07.
replaced faulty ballasts and turned cb in erw01 back on. tested fitting
all ok.
"
120380349 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110163843 ,"ADS 20 & 21 comms fail.
13.08.2014 11:51:41 Bill Booth (BOOTHB)
ADS 20 <(>&<)> 21 comms fail.
* 13.08.2014 11:51:41 Bill Booth (BOOTHB)
* ADS 20 <(>&<)> 21 comms fail.
ADS 20 & 21 comms fail.
Check connections on Adam units, reset the Adam units, check the supply
fault cleared.
"
120380283 ,"12 M Inspect and maintain Swan St Pump Stn Exhaust Fan
Access to the fan is via a ladder to the roof of Substation 2
and to other components via the lift and stairwell to the pump
room at the base of the shaft.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance Manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
WARNING: THE PUMP SUMP IS CLASSIFIED AS A CONFINED SPACE AND A
ZONE 1 CLASS 1 HAZARDOUS AREA.
3. Work plan for EF-SS2-3
(a) At the switchboard SUB 2 A/C 2A MEB, switch the fan
circuit breaker to OFF.  Isolate and tag in accordance
TMI-3012-SA-0103, Low Voltage Safety Work
Instruction.   [_ _]
(b) Carry out an Insulation resistance test on the motor
windings.  Record results in the Work Done area of the
job sheet that does not meet specifications set out in
AS3000.   [_ _]
(c) Carry out an Insulation resistance test on the motor
anti-condensation heater.  Record any results in the Work
Done area of the job sheet that does not meet
specifications set out in AS3000.   [_ _]
(d) Check the impellor for build-up of dirt, clearances from
housing and alignment.  [_ _]
(e) At the switchboard SUB 2 A/C 2A MEB, switch the fan
circuit breaker to ON.   [_ _]
(f) Check the fan and motor bearings, lubricate where
applicable.  [_ _]
(g) Measure and record the motor current and compare with the
rated current.  Record in the Work Done area of the job
sheet, any results out of limits..    [_ _]
(h) Check the condition of any flexible duct
connections. [_ _]
(i) Check the fan mounting spring support fastenings and
tension. [_ _]
4. Work plan for EF-SS2-8
(a) At the switchboard SUB 2 A/C 2B MEB, switch the fan
circuit breaker to OFF.  Isolate and tag in accordance
TMI-3012-SA-0103, Low Voltage Safety Work
Instruction.   [_ _]
(b) Carry out an Insulation resistance test on the motor
windings.  Record results in the Work Done area of the
job sheet that does not meet specifications set out in
AS3000.   [_ _]
(c) Carry out an Insulation resistance test on the motor
anti-condensation heater.  Record any results in the area
of the job sheet below, that does not meet specifications
set out in AS3000.   [_ _]
(d) Check the impellor for build-up of dirt, clearances from
housing and alignment.  [_ _]
(e) At the switchboard SUB 2 A/C 2B MEB, switch the fan
circuit breaker to ON.   [_ _]
(f) Check the fan and motor bearings, lubricate where
applicable.  [_ _]
(g) Measure and record the motor current and compare with the
rated current.  Record in the area of the job sheet
below, any results out of limits..    [_ _]
(h) Check the condition of any  flexible duct
connections. [_ _]
(i) Check the fan mounting spring support fastenings and
tension. [_ _]
5. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
6. Notify the control room on completion of the job.
Record readings below:
----------------------------------------------------------------
PLANT
----------------------------------------------------------------
----------------------------------------------------------------
----------------------------------------------------------------
EF-SS2-3
----------------------------------------------------------------
EF-SS2-8
----------------------------------------------------------------
"
120380383 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110159419 ,"Q1439 - Smoke Duct Leak (BT) diversions
24.07.2014 12:51:47 Jason Ng (NGJ)
Q1439 - Smoke Duct Leak (BT) diversion Trays.
Work was approved David Reeves verbally due to the amount of leaks
developing in the BT. Leaks for B13, B24, B25, B34-35.
This WO covers the fabrication and installation of 4 S/Steel diversion
trays.
* 24.07.2014 12:51:47 Jason Ng (NGJ)
* Q1439 - Smoke Duct Leak (BT) diversion Trays.
*
* Work was approved David Reeves verbally due to the amount of leaks
developing in the BT.
Q1439 - Smoke Duct Leak (BT) diversions
Adam (TSL) - Operated EWP for Allworks crew.
Works completed as quoted by Allworks
"
120380127 ,"03 M Check operation of Burnley Tnl Smoke Damper Actuators
These checks are carried out to verify operability of the Tunnel
smoke duct damper
actuators.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. On the PMCS system, in the control room, actuate theTunnel smoke
damper actuator
controls for manual operation, indicate below if the actual damper
operation functions correctly
or not.
2. In sequence, open and close each damper twice.  Observe for
non-standard operation,
e.g. dampers that fail to open or close completely, abnormally
delayed operation.
MDE 03 [_ _]    MDE 04 [_ _]    MDE 05 [_ _]    MDE 06 [_ _]    MDE
07[_ _]    MDE 08  [_ _]
MDE 09 [_ _]    MDE 12 [_ _]    MDE 13 [_ _]    MDE 14 [_ _]    MDE
15[_ _]    MDE 18  [_ _]
MDE 19 [_ _]    MDE 20 [_ _]    MDE 21 [_ _]    MDE 22 [_ _]    MDE 23[_
_]    MDE 26  [_ _]
MDE 27 [_ _]    MDE 28 [_ _]    MDE 29 [_ _]    MDE 30 [_ _]    MDE
31[_ _]    MDE 34  [_ _]
MDE 35 [_ _]    MDE 36 [_ _]    MDE 37 [_ _]    MDE 40 [_ _]    MDE
41[_ _]    MDE 42  [_ _]
MDE 43 [_ _]    MDE 46 [_ _]    MDE 47 [_ _]    MDE 48 [_ _]    MDE
49[_ _]    MDE 50 [_ _]
MDE 51 [_ _]    MDE 52 [_ _]    MDE 53 [_ _]    MDE 56 [_ _]    MDE
57[_ _]    MDE 58  [_ _]
MDE 59 [_ _]    MDE 62 [_ _]    MDE 63 [_ _]    MDE 64 [_ _]    MDE 65[_
_]    MDE 68  [_ _]
MDE 69 [_ _]    MDE 70 [_ _]    MDE 71 [_ _]    MDE 72 [_ _]    MDE
73[_ _]    MDE 76  [_ _]
MDE 77 [_ _]    MDE 78 [_ _]    MDE 79 [_ _]    MDE 80 [_ _]    MDE
81[_ _]    MDE 84  [_ _]
MDE 85 [_ _]    MDE 86 [_ _]    MDE 87 [_ _]    MDE 90 [_ _]    MDE
91[_ _]    MDE 92  [_ _]
MDE 93 [_ _]    MDE 96 [_ _]    MDE 97 [_ _]    MDE 98 [_ _]    MDE
99[_ _]
MDS 01 [_ _]    MDS 02 [_ _]    MDS 03 [_ _]    MDS 04 [_ _]
MDB 01 [_ _]    MDB 02  [_ _]   MDB 03 [_ _]    MDB 04 [_ _]    MDB 05[_
_]    MDB 06 [_ _]
MDB 07 [_ _]
MDG 01 [_ _]    MDG 02 [_ _]    MDG 03 [_ _]    MDG 04 [_ _]    MDG
05[_ _]    MDG 06  [_ _]
MDG 07 [_ _]
3. Record in the Work Done area of the Job Sheet any dampers that have
suspect operation
and require further investigation.
4. Notify the Maintenance Superintendent of any dampers requiring
further attention.""
"
120309103 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
Work completed as above work plan.
"
120380238 ,"03 M Electrical Inspection / Clean RRBroadcast rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to
leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent bait station,
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Radio Rebroadcast Rooms 01, 02 &
03 as well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( RRB 01, 02 & 03)
1. Notify the TCRO prior to entering the Radio Rebroadcast
rooms.
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, including the
operational tube within EXIT signs, replace faulty lamps or
repair any faulty lighting fixture.  [_ _]
4. For RRB 01 only, go to Step 8.
5. Check the temperature of cables and connections on all
accessible equipment and components within distribution
panels.  Use an Infra-red temperature sensor.  Temperatures
of ambient plus 10°C should be considered abnormal and must
be noted in the ""Work Done"" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the """"Work Done"""" area of the Job Sheet and raise
a new jobsheet for any corrective action.  Ensure the Team
Leader or his representative is informed of the
abnormality. [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions. [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10.Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11.Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12.Inspect systems, mounted within the Technical Shelters, for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.  [_ _]
13.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
C  RRB room 01, 02 & 03  Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the ""Work Done"" area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
6. Remove any accumulated rubbish and debris. [_ _]
7. Visually inspect rodent bait station for bait, replace bait
station if bait is nearly exhausted.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10.Prior to leaving the site ensure:
(a)  All Enclosures are closed and locked.  [_ _]
(b)  All Lighting turned OFF  [_ _]
11.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
12. Notify the Traffic Control Room prior to departing.
""
"
120309092 ,"03 M Inspection of the OHVD System
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control room prior to accessing the OHVD
system,  [___]
2. Reference Manual is Securite & Signalisation Preventative
Maintenance ED/RH/TRAIN/04.  This manual or section can be
found in Alstom - VMS/ADS/LUS/OHVD Contract Manuals
M-MCL-TM-1569.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12,13 & 14  [_ _]
4. Clean, inspect and check alignment of the OHVD Receivers and
Transmitters.   [_ _]
5. Check the operation of the detectors by breaking the detector
paths in the correct sequence.   The correct sequence is that
the two beams must be broken in the direction of the traffic
flow and the second beam must be broken within two seconds
of the first being broken.  Visually check that the sign
operates correctly and that the TCR receive an alarm  [___]
6. Inspect the cabinet at the height detector for damage and
corrosion and insect infestation.  [___]
7. Check the equipment within the cabinet for loose connections
and evidence of burnt components.  [_ _]
8. Clean the front panel and inspect the OHVD message sign for
damage & corrosion.  [_ _]
9. Inspect the cabinet and equipment within at the OHVD message
sign for damage, loose connections, evidence of burnt
components and insect infestation.  [_ _]
10. Check operation of the sign by pressing the test pushbutton
on the CD501 boards.   [___]
11. Check the local controller cabinet for any sign of damage &
corrosion.  [___]
12. Check the components in the local controller cabinet for
burnt components, insect infestation and loose
connections  [___]
13. On completion of the job, record anything outside normal
parameters in the Work Done section of the Job Sheet.  Raise
a new jobsheet for any corrective works that are
outstanding.
14. Notify the control room prior to leaving OHVD site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
,,1.,,Detector,,,,,,[,,]
,,2.,,Controller,,,,[,,],,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309284 ,"03 M Inspection of Thytec UPS system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
Works completed as above work plan
""
"
120380325 ,"04 M Inspect & clean of VSS controller and camera enclosure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane
2. Access to this camera is:
(a) Access Vehicle: EWP.
(b) Lane Closure: Emergency lane.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, SAAB Combitech Traffic Systems AB, Basic 4,
M-MCL-ET-1225.
5. Indoor Equipment.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(a) Check for mechanical damage on the Controller rack and
the monitor.
(b) Check for mechanical damage on the cabling.
6. Outdoor Equipment.
(a) Check for vandalism, damage, corrosion, external evidence
of insect infestation and/or ingress of moisture.   [_ _]
(b) Check the cables for mechanical damage.  [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check that the camera housing is firmly secured to pole
mounts. [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
"
110164079 ,"Tech Shelter 10 Fence Repair
14.08.2014 08:46:06 Jason Ng (NGJ)
Tech Shelter 10 Fence Repair - Mesh has significant corrosion
* 14.08.2014 08:46:06 Jason Ng (NGJ)
* Tech Shelter 10 Fence Repair - Mesh has significant corrosion
"
120380203 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120322505 ,"01 M Inspect /Service O & M building Services Management Sys
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference Manual A. E. Smith & Son Pty Ltd, O & M Manual for
Mechanical Services
serving Melbourne City Link Project Southern Link, Operations &
Maintenance Building.
M-OMB-OM-20000.
3. The BMS service shall be carried out by the sub-contractor in the
presence of the electrical /
electronic technician.
4. Work plan for BMS
4.1 Check the operation of the O & M Bldg BMS system.   [_ _]
4.2 Check accuracy of zone temperature readings (BMS) and actual zone
temperatures,
re-calibrate sensors found to be inaccurate.   [_ _]
4.3 Check all system valves for operation.    [_ _]
4.4 Check alarm history and correct system faults.     [_ _]
4.5 Check water leak alarms for any leaks, remove any blockages found.
[_ _]
4.6 Check system dampers for damage, obstructions and operation.
Correct faulty
operations   [_ _]
5. The sub-contractor shall provide a Service report setting out the
work performed, as well as,
the result of any tests.  A copy is to be provided to the
overseeingtradesperson.
6. Record the Date and the number of the contractor Service Report in
the """"Work Done"""" area of
the Job Sheet.
7. Record anything outside normal parameters  in the """"Work Done"""" area
of the job
sheet.
8. Notify the control room on completion of the job.
9. If sub-contractor costs are unknown use the amount entered in the
Estimated Job Cost
as an addittional cost in the transactions. Use Sub-contractor costs
- Outside Services.""
"
110164920 ,"ERE 11 vent fault.
18.08.2014 14:22:42 Bill Booth (BOOTHB)
ERE 11 vent fault.
* 18.08.2014 14:22:42 Bill Booth (BOOTHB)
* ERE 11 vent fault.
ERE 11 vent fault.
New type unit failed to reset.
Called in computer cool, found H/p lockout failed to RESET computer cool
SR.
"
120309244 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,TRX Transceiver Unit 05,,,,,,[,,]
,,TRX Transceiver Unit 06,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 08 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 15 (SEN 03),,,,[,,]
,,VDC Illum Unit 16 (SEN 04),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Illum Unit 25 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VDC Sensor Unit 04,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Illum Unit 06 (SEN 06),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
,,VR Sensor Unit 06,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
110170852 ,"VMS13 Communication fail
11.09.2014 11:36:37 Brenton ROWE (ROWEB)
VMS 13 Communication fail
* 11.09.2014 11:36:37 Brenton ROWE (ROWEB)
* VMS 13 Communication fail
VMS13 Communication fail
Investigated fault, reset adam controller. tested sign and monitored all
working ok. checked with tcr and al faults cleared.
"
120309293 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
