110163842 ,"OMB rear gate stuck open.
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
110166023 ,"Arch Pan 88 - Leak Repair
David,
Saturday Nights Smoke Duct leak repair report,
Repaired 4 x leaks locations were Arch joint 78 + Crack , Arch joint 80
, Arch joint 81 and Arch joint 82.
Carried out full Tunnel inspection and found the following leaks
requiring repair,
Right side of Tunnel, Arch joints,
7,8,15,17,21,32,42,101,123,137,161,172 and crack at B32 Total = 13.
Left side of Tunnel, Arch joints, 15,19,22,41,43,75,132,139 and crack at
B44 Total = 9.
There are still a couple of drips requiring diversions ( Troughs ) at
B20 and B35 need to monitor to see if there causing issues to the public
until we can get to them next closure 20th September.
SUMMARY OF ACTION REQUIRED �E
1. Total of 22 know leaks to be repairs (HEADS OF FOR YOU FINANCE
DEPARETMENT). The amount of leaks and severity has escalated due to the
excessive rain falls and rise in the water table.
2.  TSL recommend an additional two diversion trays be manufactured
and purchased in the event another leaks develop into waterfalls over
the roadway (as the previous 4 last month) to divert the leaks from
falling on top of motorists.
Regards,
IVAN GLAVAN
Project Engineer Maintenance Services
Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
Integrity
Roads
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 88 - Leak Repair
Work completed by Allworks
CityLink
Roads
M  +61 (0)419 542 928
Challenge
"
120326796 ,"02 M Record Extensometer Readings of the BT slabs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-00002 and
Translink Procedure, PR-RS-IR-059  * Plan 39. ( 60kph ).
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV,
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs. Report PSM407.R30
September 2000, R-SDG-TU-130.
(f) Transfield Obayashi Joint Venture, Burnley Tunnel
Extensometer and Piezometer Reading Procedures. Report
PSM500.R11 June 2001, R-SDG-TU-211.
4. Location:
Twenty-eight extensometers are located along the length of
the twin anchor zone of the tanked section of the Burnley
Tunnel, roughly in the centre of the middle lane.
5. Purpose:
The extensometers monitor any movement of the invert (floor)
slab.  Small variations in the extensometer tips can be
measured and assessed to indicate whether a slab has moved
and whether the twin anchors have become overloaded
(Ref. R-SDG-TU 130 Rev B) due to the slab movement.
6. Carry out Extensometer measurement.
6.1 (a) Clean the base of the extensometer probe with a clean
rag. (Note: Ensure extra battery is in pouch) prior to
performing readings.
(b) Plug the lead for the extensometer probe into readout
unit, switch the extensometer on using the right button,
select channel 1 with the knob.
(c) With the probe vertical and the base clear of any
obstructions, ensure the digital readout  reads approx.
11.5mm.  This represents the djusted zero value.
(d) Ensure the extensometer probe is kept free of grit at
all times.
6.2 (a) Locate the cast iron cover over the extensometer tip in
road surface.  Spray the bolts liberally with CRC.
(b) Using the socket, slowly and carefully remove the
stainless steel bolts.  If the bolt(s) are excessively
tight, apply more CRC and allow  sufficient time for the
CRC to penetrate down the thread.
(c) Lift the cast iron cap off and place to one side.
6.3 (a) Remove the plastic cap covering the brass bush and pin.
Do not loose the plastic cap.
(b) If the recess housing the bush or pin, contains water,
then remove the water using the wet/dry vacuum
(Ensure you take a Generator & leads).
Wipe the brass bush and pin surface areas are thoroughly
cleaned of all dirt and grit.
(c) Both the bush and pin must be clean and remain clean
during reading (i.e. no grit shall be allowed to wash
back onto the bush or pin surfaces).
6.4 (a) Place the extensometer probe over the brass pin and hold
the probe perpendicular to the surface of the bush
(i.e. generally  vertical).
(b) Apply a firm downwards pressure to the probe and allow
10 seconds for the reading to be established.
6.5 Record the readings on form MONTHLY BURNLEY TUNNEL - SLAB
MOVEMENT TMF-3012-OP-0259.  Compare with previous reading,
and if the difference is 0.2mm or more, check for
cleanliness of the extensometer surface and repeat the
reading.
6.6 (a) Replace the plastic cap, and cast iron cover.
(b) Apply grease to thread of the bolts, and screw the bolts
back into their holes using the socket, until they are a
snug tight fit.  Report in the Work Done area of Job
sheet any covers with bolts missing, Replace missing
bolts during inspection.
7. Repeat step 6 for each extensometer test point along the
tunnel.
8. Notify the Control room on completion of the Job.
9. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
SLAB MOVEMENT TMF-3012-OP-0259 is forwarded to the Civil Team
Leader or his representative for evaluation on completion of
the job.
"
120380366 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120309271 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O<(>&<)>M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared<(>,<)>
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
Work completed as above work plan
Hours Run - 109.0 Hrs
Battery Volts - 13.2 VDC
""
"
120380453 ,"12 M Maint of RC Signs & Traff Count Station
Site ID: 1401
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Ramp Control Signs are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
4. Ramp Control Signs(RC1);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
,,**Contact VicRoads control room on 131170**
5. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
6. Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect & clean of
RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should run to
failure)
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110159052 ,"IN NO 14070987 - Hay Bale Incident
22.07.2014 08:52:21 Jason Ng (NGJ)
Transfield Notified to attend and assist with cleanup.
* 22.07.2014 08:52:21 Jason Ng (NGJ)
* Transfield Notified to attend and assist with cleanup.
"
110160809 ,"Concrete Pit Refurbishment
30.07.2014 09:40:25 Jason Ng (NGJ)
Concrete pits in Techshelter 1 have been marked as unopenable.
Please See Email below:
Thanks John,
Jason,
Please plan for remediation of these issues raised by John.
Earthing issue please see Rob if you want some advice.
Regards,
David Reeves
Phone: 03 9674 2112
Mobile: 0409 626 123
From: Godden, John
Sent: Wednesday, 9 July 2014 2:06 PM
To: Jorgensen, Rob; Reeves, David
Cc: Krebs, Adam; Hartwig, Brad; Colman, Andrew
Subject: Western Link
David/Rob
On Monday I took some eastwest link staff on a tour to look at points of
interest for the proposed works and found a number of problems as per
the attached doc with pictures. I will leave it to you for resolutions.
Regards,
John Godden
Senior Systems Engineer
ETTM
Level 22, Tower One, Collins Square
727 Collins Street
Docklands VIC 3008
Phone: +61 3 8656 8205
Fax: +61 3 8656 8585
Mob: +61 438 789 161
Email: jgodden@transurban.com
* 30.07.2014 09:40:25 Jason Ng (NGJ)
* Concrete pits in Techshelter 1 have been marked as unopenable.
*
* Please See Email below:
*
* Thanks John,
*
* Jason,
* Please plan for remediation of these issues raised by John.
* Earthing issue please see Rob if you want some advice.
*
* Regards,
*
* David Reeves
* Phone: 03 9674 2112
* Mobile: 0409 626 123
*
* From: Godden, John
* Sent: Wednesday, 9 July 2014 2:06 PM
* To: Jorgensen, Rob; Reeves, David
* Cc: Krebs, Adam; Hartwig, Brad; Colman, Andrew
* Subject: Western Link
*
* David/Rob
*
* On Monday I took some eastwest link staff on a tour to look at points of
interest for the proposed works and found a number of problems as per
the attached doc with pictures. I will leave it to you for resolutions.
*
*
*
*
* Regards,
*
* John Godden
* Senior Systems Engineer
* ETTM
* Level 22, Tower One, Collins Square
* 727 Collins Street
* Docklands VIC 3008
*
* Phone: +61 3 8656 8205
* Fax: +61 3 8656 8585
* Mob: +61 438 789 161
* Email: jgodden@transurban.com
"
110166097 ,"CAM938 - PTZ function fail
24.08.2014 10:51:21 Brenton ROWE (ROWEB)
CAM938 - PTZ function fail
* 24.08.2014 10:51:21 Brenton ROWE (ROWEB)
* CAM938 - PTZ function fail
CAM938 - PTZ function fail
Went to camera and reset PTZ board, this did not clear fault. went to
TSH13 and swapped fibres from ccam 938 and 941 to prove convertor works
in TSH13 and swapped fibres and coat cam938 still did not move. could be
osd420T on roadside. SM 26-8-13
5/9/14 obtained dble left closure and set up bollards. investigated
fault, tried resetting ptz but still not working. found ptz board
faulty. installed programmed new ptz tested with CTR reprogrammed
presets and tested numerous times and all functions. all working ok.
"
120327047 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380406 ,"02 W Mowing on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110159045 ,"ERE01_VENTF - ERE01 VENT FAULT
22.07.2014 00:23:54 Brenton ROWE (ROWEB)
ERE01_VENTF - EQUIPMENT ROOM #ERE01 - VENT FAULT
* 22.07.2014 00:23:54 Brenton ROWE (ROWEB)
* ERE01_VENTF - EQUIPMENT ROOM #ERE01 - VENT FAULT
ERE01_VENTF - ERE01 VENT FAULT
Found vent fault belonged to a/c in TSH 08. condenser fan was seized.
returned to w/shop picked up new fan. installed & tested all ok.
"
120309262 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120380272 ,"01 M Replace faulty carraigeway & ramp street lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management for short term low traffic
volumes such as plans 13, 17 and 18 can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet.
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.  Priority to be given to where
there is two or more consecutive malfunctioning lamps.
5. The latest completed inspection form SOUTHERN LINK NIGHT
STREET LIGHTING INSPECTIONS TMF-3012-OP-0087 can be used to
assist in identifying areas requiring attention.  Record the
light pole numbers and the works that was carried out in the
Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120309185 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
110168075 ,"OPERATIONS CENTRE ENTRY DOOR
01.09.2014 11:43:20 Brenton ROWE (ROWEB)
BOTTOM OF DOOR IS CRUMBLED
* 01.09.2014 11:43:20 Brenton ROWE (ROWEB)
* BOTTOM OF DOOR IS CRUMBLED
OPERATIONS CENTRE ENTRY DOOR
Repaired door and lock tested.
"
120322483 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120380086 ,"12 M ADS minor inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and the controller box.
2. Access to ADS is by  use of EWP vehicle or Ladder.
3. Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure,PR-RS-IR-059 Plan
12.
4. Use Caution when working close to traffic ensure equipment
and or tools do not fall on passing  vehicles
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.[_ _]
6. Visually check for looseor missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or  equivalent. This shold be
done with care and to avoid overspray. [_ _]
7. Inspect the external window  for dirt and clean with
Windex or equivalent and clean rags if required.[_ _]
8. On completion of the job, record anything outside normal
parameters in the Work Done section of the Job Sheet and
raise corrective action Job Sheet if required.
9. Notify control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309215 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Work completed as above work plan by Siros
"
110160807 ,"LUMS 9 comms fault.
30.07.2014 09:05:07 Bill Booth (BOOTHB)
LUMS 9 comms fault.
* 30.07.2014 09:05:07 Bill Booth (BOOTHB)
* LUMS 9 comms fault.
LUMS 9 comms fault.
Went to LUMS9 and asked TCR if fault exists on any sign, either inbound
or outbound. There were no alarms. I checked controller and no sign or
reason for any fault. after reset of the controller and all signs
returned, control room confirmed no alarms i left site.
"
120326937 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
