110163842 ,"OMB rear gate stuck open.
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380262 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120327087 ,"12 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the twelve monthly planned maintenance defined
in the CML RSE Users Manual maintenance schedule, document
No. M-MCL-ET-1225
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to
safety instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to entering the Technical
Shelter.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No. :
1202: Inspection for corrosion, Check that all
accessible bolts have not moved with respect to
witness marks.
1206: Clean Rear Sensor Unit Vent with brush or similar.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works. Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
"
120327030 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
110157404 ,"Hydrant for Apartment Works Parkville
15.07.2014 09:55:43 Jason Ng (NGJ)
Hydrant for Apartment Works in Parkville as requested by DAvid Box and
Reeves.
* 15.07.2014 09:55:43 Jason Ng (NGJ)
* Hydrant for Apartment Works Parkville
Hydrant for Apartment Works Parkville
Ray closed of the fire service for repairs by the contactor for the
Parkville apartments and put it back into service when told also TCR
were contacted as well.
"
120380139 ,"12 M Test operation of Burnley Tunnel TIMS & FES analysers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the equipment rooms in the Burnley and Domain
tunnels shall be as per Work Instruction, traffic control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059,
Plan  20.
3. Refer to Symon Services Operation, Training & Maintenance
Manual for TIMS, VSLS & FES, M-STG-TM-29943B, Section 11.0
Yearly Maintenance.
4. Inspect the TIMS and FES analysers for evidence of burnt or
damaged components.  Record any damaged items in the Work
Done area of the job sheet and raise a job sheet for any
outstanding work.
5. Clean the cabinet interiors of any accumulated dirt or dust.
6. Press the TEST button on the analysers and monitor sign test
function.  Note any faulty components and record in the
Work Done area of  the job sheet.  Raise a work order for
any maintenance work found.
7. Contact the TCR to reload message for TIMS and or operate the
FES though and OFF/ON cycle to ensure the control room can
control the sign, as well receive feedback from the sign.
8. Record details and comments on the form TMF-3012-OP-0202 -
BURNLEY TUNNEL TIMS AND FES SYSTEMS -12 MONTHLY INSPECTION
AND TEST.
9. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
10. Notify the control room on completion of the work.
"
120380182 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV,
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE"""" TMF-3012-OP-0229.
6.5 Replace the stainless steel cover and re-tighten the bolt.
7. Repeat Step 6 for the balance of the piezometer test points.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet & also ,,
inform the Team Leader.
9. Notify the Control room on completion of the Job.
10. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE TMF-3012-OP-0229 is forwarded to the
Civil Team Leader or his representative for evaluation on
completion of the job.  Results that are not in accordance
with baseline values would indicate a change in the state of
the groundwater storage.  The operation of the Groundwater
recharge systems should be checked for correct operation.
"
120322463 ,"12 M Lvl 1 Inspection of SL fire extinguishers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire extinguisher  Level 1, inspection & service shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician.  Work shall be carried
out in conjunction with the planned 06 M inspection of fire
alarms panels.
2. Notify the control room prior to commencing the job and
before entering into each area.  Ensure the sub-contractor
has informed the MEFSM prior to carrying out tests.
3. Fire extinguisher inspection shall be carried out in
accordance with AS 1851, Part 2, level 1.
4. Reference drawings include SLG-FS-30900 to SLG-FS-30911,
setting out Emergency Management Plan.
5. Access to the Equipment rooms in the Burnley and Domain
tunnels shall be as per Work instruction,  Traffic Control,
TMI-3012-OP-002 and Translink Procedure, PR-RS-IR-059
Plans 19, 20 21 or 22.
6. Record details of inspection for each fire extinguisher on
TMI-3012-OP-0213, FIRE EXTINGUISHERS - INSPECTION, Southern
Link.
7. Record the sub-contractors inspection report No. in the Work
Done area of the job sheet.
8. Record anything outside normal parameters in the Work Done
area of the Job Sheet.
9. Notify control room on your departure from each area.
"
120327027 ,"06 M  Inspection of Irrigation System
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys required to gates and control boxes
2. Notify control room when starting inspection
3. Inspect the following Western Link sprinkler irrigation
Systems:
S2 / N6 Bell Street to Moreland Road
S3 / N5 Moreland Road to Brunswick Road
S4 / N4 Brunswick Road to Flemington Road
S4 / N4 Gateway Reserve
for damage, vandalism and operation.
4. Check all components
Sprinklers
Drippers
Pipeworks
Solenoid valves
Gate valves
Control valves
Tappings and supply
Mains supply
Replace batteries (9 volt) at controllers (35 off) and
transmitters(2 off) (replace in October)
5. Check the general condition & operation of the system   [_ _]
6. Check sprinkler heads for rise, function & flow rate   [_ _]
7. Check control valves for operation   [_ _]
8. Ensure sprinkler head are free of grass or other obstructions
and are flush with surface at turf level.   [_ _]
9. Ensure the controller is programmed, set & functional  [_ _]
10.Operate irrigation system control stations sequentially and
rectify any observed zone faults   [_ _]
11.Record all maintenance requirements ( including Herbicide,
Fertilizing, Re-seeding, Pruning) on inspection sheet
TMF-3012-OP-0040 for raising of a job sheet and
subsequent repair .
"
120380371 ,"01 M Inspection of the WL TSH fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician in the following
locations:
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05  and
TSH 06.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with
AS 1851, part 8, monthly service. Reference: Cerberus Algo
Rex CI 1145 Fire Detection System Manual
5. Record the sub-contractors System Test Record No. below.
TSH 01 [________] TSH 02 [________] TSH 03 [________]
TSH 04 [________] TSH 05 [________] TSH 06 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
""
"
120327078 ,"12 M Trade Waste Agreement Water Sampling
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Take sample in specified bottles from WashWater Tank at
Southwest corner of Swan St Groundwater Facility whilst
the Backwash process is occuring.
2.  Deliver to Ecowise for analysis on same day.
3.  Ecowise to test for metals as per Ecowise quotation
(2009-579c LT) Annual test requirements Contact Linna
Truong.
4.  Forward complete Analysis to CityWest Water upon receipt.
Jimmy Wiranto
Trade Waste Consultant
CITY WEST WATER LTD
Ph   : 9313 8567
Mob: 0429 380 320
Email: jwiranto@citywestwater.com.au
Note: Back up contact if above is not available
Josephine Daloia 9313 8576
email:  jdaloia@citywestwater.com.au
"
120326951 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,TRX Transceiver Unit 05,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Illum Unit 06 (SEN 06),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120326851 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120322454 ,"03 M Measure & report on BT GW TNL Bay flows in drainage sys
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 25, 26.
3. References:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
4. At each bay flow groundwater pit.
(a) Measure the Volume/time water flow from each agi-pipe,
in-turn, into the pit.  Readings are carried out by
collecting the water, from an agi-pipe, in a calibrated
measuring container for 5 to 10 seconds.
e.g. 800 mls/10 secs
450 mls/10 secs
1 litre/8 secs
The results are then measured and recorded on the form
BURNLEY TUNNEL - BAY FLOW MONITORING TMF-3012-OP-0235.
5. (a) Carry out pit inspections on bay flow groundwater pits
201, 202, 203, 238, 239, 240, 241, 242, 243, 244, 245,
246, 247 & 251 whilst doing the above readings and
record pit conditions on the form BURNLEY TUNNEL
GROUNDWATER PIT AND PIPE INSPECTIONS TMF-3012-OP-0232.
This form is supplied with the six weekly Burnley Tunnel
pit inspections, segment flow and bore level job sheet.
(b) Use a torch to inspect each pipe and associated pits for
cleanliness and the accumulation of calcites.
(c) Record the build up of calcites in the pipes and pits in
Millimetres (mm).  Cleaning and removal of calcites is
required when a build up of 50mm occurs in a 200mm pipe
or a 25mm in a 100mm pipe.
(d) Record a description of the calcite. e.g. slimy, milky
or hard etc.
(e  Record the results on form BURNLEY TUNNEL GROUNDWATER PIT
AND PIPE INSPECTIONS TMF-3012-OP-0232.
6. Notify the control room on completion of the job.
7. Ensure the completed copy of the forms:
BURNLEY TUNNEL - BAY FLOW MONITORING TMF-3012-OP-0235 and
BURNLEY TUNNEL GROUNDWATER PIT AND PIPE INSPECTIONS
TMF-3012-OP-0232  are forwarded to the Civil Team Leader or
representative for evaluation on completion of the job and
prior to the end of the shift.  Civil Team Leader or
representative is to record and raise actions (job sheets)
and sign off each form and raise any actions (Job sheets) for
further inspections or cleaning.
"
150002124 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120326977 ,"03 M inspect of LIEBERT AC units mounted within Mezz Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Mobile telephone rooms, RRB room, ERE 00 and
ERE01 is via the Grant Street Stairwell.  The rooms are
located on the mezzanine floor adjacent to ERE01.
The Air Conditioners and the condensers are separate units.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the
thermostat setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit  is consistent with
new setpoint and verify temperature is consistent
with ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check the filters and replace if necessary
(a) RRB Room and ERE 01 - Filter type Liebert size
650x590x75 mm.   [_ _]
(b) ERE 00 - Filter type Liebert size 500 x 450 x
50mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line is
clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFFusing the local isolating switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolating switch.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
120327009 ,"07 W Inspect RHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0025 -  Domain Tunnel Drainage
3. Lane closures to access the Domain Tunnel shall be as per
Work Instruction, Traffic Control,  TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 22, 23, 25.
4. Inspect spoon drain along the RHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items
that may cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record on results on form TMF-3012-OP-0270 - DOMAIN TUNNEL
DRAIN INSPECTION
9. Notify the Traffic Control Room on completion of the job.
10. Ensure the completed form TMF-3012-OP-0270 is forwarded to
the Civil team Leader or his representative on completion of
the job.
Eldarin completed all drain cleaning.
"
110168062 ,"GRF_ALM14 - GRF Plant Stop
30.08.2014 06:24:47 Brenton ROWE (ROWEB)
GRF_ALM14 - GRF Plant Stop. TSL have contacted Laurie Curren and there
is a motor fault which they will look into next week.
* 30.08.2014 06:24:47 Brenton ROWE (ROWEB)
* GRF_ALM14 - GRF Plant Stop. TSL have contacted Laurie Curren and there
is a motor fault which they will look into next week.
GRF_ALM14 - GRF Plant Stop
Contacted Jarrod to repair fault.
"
120322494 ,"06 M Inspection of the Burnley Tunnel deluge installation
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The deluge system 06 monthly inspection shall be carried out
by the sub-contractor in the presence of the electrical /
electronic technician.
2. Notify the Traffic Control Room prior to commencing the job.
3. Access to the Burnley Tunnel shall be as per Work
Instruction, Traffic Control, TMI-3012-OP-00002 and Translink
Procedure, PR-RS-IR-059 Plan 22, 23, 25.
4. (a) Inspect visually all the 130 deluge valve stations for
damage, corrosion, leaks and general condition.
(b) Inspect visually all 130 Main Deluge control valves for
damage, damage to the fire blanket, corrosion, leaks and
general condition.
(c) Inspect the fire blanket on each deluge valve for damage.
5. Inspect visually the fire ringmain, 11 sectioning valves and
expansion bellows for damage, corrosion, leaks and general
condition.
6.  Record the result of the inspection on form BURNLEY TUNNEL
DELUGE SYSTEM INSPECTION - 6 M VISUAL INSPECTION OF BURNLEY
TUNNEL DELUGE SYSTEM TMF-3012-OP-0261.
7. Record the sub-contractors System Report No. in the BURNLEY
TUNNEL DELUGE SYSTEM INSPECTION - 6 M VISUAL INSPECTION OF
BURNLEY TUNNEL DELUGE SYSTEM  TMF-3012-OP-0261.
8. Record any follow-up requirements in the Work Done area of
the Job sheet and raise a new  job sheet for any required
repairs. Priority High P1.
9. Notify the control room on completion of deluge inspection.
10. Forward completed form BURNLEY TUNNEL DELUGE SYSTEM
INSPECTION - 6 M VISUAL INSPECTION OF BURNLEY TUNNEL DELUGE
SYSTEM TMF-3012-OP-0261 to Team Leader - Electrical or his
representative upon completion.
"
120326980 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
110261097 ,"Replace batteries in OMB security system
14.10.2014 11:46:14 Bill Booth (BOOTHB)
Replace batteries in OMB security system
Repair damaged battery connections.
* 14.10.2014 11:46:14 Bill Booth (BOOTHB)
* Replace batteries in OMB security system
* Repair damaged battery connections.
"
120327125 ,"02 W Rubbish removals on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120380282 ,"12 M Inspect and maintain Swan St Shaft Stairwell Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance Manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
3. Carry out the 3 monthly inspection and test the fan
functionality.
4. Notify TCR of intention to use local control of fan for
maintenance. [_ _]
5. Work plan for SF-SS2-7
(a) At the switchboard, switch the fan AUTO/MANUAL/OFF
selector switch to the MANUAL position and the
LOCAL/OFF/REMOTE selector switch to the LOCAL position.
Isolate and tag in accordance TMI-3012-SA-0103, Low
Voltage Safety Work Instruction.   [_ _]
(b) Carry out an Insulation resistance test on the motor
windings.  Record any results in the Work Done area of
the job sheet that does not meet specifications set out
in AS3000.   [_ _]
(c) Carry out an Insulation resistance test on the motor
anti-condensation heater.  Record any results in the Work
Done area of the job sheet that does not meet
specifications set out in AS3000.   [_ _]
(d) Check the fan and motor bearings, lubricate where
applicable.  [_ _]
(e) Check the condition of any flexible duct
connections. [_ _]
(f) Check the fan mounting spring support fastenings and
tension. [_ _]
(g) Check the impellor for build-up of dirt, clearances from
housing and alignment.  [_ _]
(h) At the switchboard, remove the safety tags in accordance
with TMI-3012-SA-0103, then switch the LOCAL/OFF/REMOTE
selector switch to the REMOTE position and the
AUTO/MANUAL/OFF selector switch to the AUTO position.
Request the Traffic Control room to start the fan.
(i) Run the fan for 5 minutes then request the traffic
control room operator to stop the fan.   [_ _]
6. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
7. Notify the control room on completion of the job.
Record Readings Below
----------------------------------------------------------------
PLANT
----------------------------------------------------------------
----------------------------------------------------------------
----------------------------------------------------------------
SF-SS2-7
----------------------------------------------------------------
"
120380253 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120326957 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120380124 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120322449 ,"03 M Check operation of Domain Tunnel Smoke Damper Actuators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  These checks are carried out to verify operability of the Tunnel
smoke duct damper
actuators.  On the PMCS system, in the control room, request the
TCRO to actuate
theTunnel smoke damper actuator controls for manual operation.
2. In sequence, open and close each damper twice and observe for
non-standard operation,
e.g. dampers that fail to open or close completely or abnormally
delayed operation.
MDW 01 [_ _]    MDW 02 [_ _]    MDW 03 [_ _]    MDW 04 [_ _]    MDW
05[_ _]    MDW 06  [_ _]
MDW 07 [_ _]    MDW 08 [_ _]    MDW 09 [_ _]    MDW 10 [_ _]    MDW
11[_ _]    MDW 12  [_ _]
MDW 13 [_ _]    MDW 14 [_ _]    MDW 15 [_ _]    MDW 16 [_ _]    MDW
19[_ _]    MDW 20  [_ _]
MDW 21 [_ _]    MDW 22 [_ _]    MDW 23 [_ _]    MDW 24 [_ _]    MDW 27
[_ _]    MDW 28  [_ _]
MDW 29 [_ _]    MDW 30 [_ _]    MDW 33 [_ _]    MDW 34 [_ _]    MDW 35[_
_]    MDW 36  [_ _]
MDW 37 [_ _]    MDW 38 [_ _]    MDW 39 [_ _]    MDW 40 [_ _]
3. Record in the Work Done area of the Job Sheet any dampers that have
suspect operation
and require further investigation.  Raise a new job sheet for any
corrective actions
required.   Priority High P1.
""
"
110163611 ,"TS10 - UPS fault
12.08.2014 05:03:15 Brenton ROWE (ROWEB)
Punt Rd Interchange TS10 UPS Fault
* 12.08.2014 05:03:15 Brenton ROWE (ROWEB)
* Punt Rd Interchange TS10 UPS Fault
TS10 - UPS fault
Found UPS failed on blue phase, placed into bypass until Thytec can
repair.
12/8/14 Unit replaced with new Eaton UPS
"
110160563 ,"Southern & Western Link - Infil Planting
