110163842 ,"OMB rear gate stuck open.
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
Work completed as above work plan
"
120309254 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors<(>,<)>
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed<(>,<)>
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,,,
contrast between marker & road). (If road markers need            to be
changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[2]
,,TRX Transceiver Unit 01,,,,,,[2]
,,TRX Transceiver Unit 02,,,,,,[2]
,,TRX Transceiver Unit 03,,,,,,[2]
,,VDC Illum Unit 01 (Road Side),,[2]
,,VDC Illum Unit 02 (Road Side),,[2]
,,VDC Illum Unit 03 (Road Side),,[2]
,,VDC Illum Unit 06 (Road Side),,[2]
,,VDC Illum Unit 07 (Road Side),,[2]
,,VDC Illum Unit 08 (Road Side),,[2]
,,VDC Illum Unit 11 (SEN 01),,,,[2]
,,VDC Illum Unit 12 (SEN 02),,,,[2]
,,VDC Illum Unit 21 (Gantry),,,,[2]
,,VDC Illum Unit 22 (Gantry),,,,[2]
,,VDC Illum Unit 23 (Gantry),,,,[2]
,,VDC Sensor Unit 01,,,,,,,,[2]
,,VDC Sensor Unit 02,,,,,,,,[2]
,,VR Illum Unit 01 (SEN 01),,,,[2]
,,VR Illum Unit 02 (SEN 02),,,,[2]
,,VR Illum Unit 03 (SEN 03),,,,[2]
,,VR Sensor Unit 01,,,,,,,,[2]
,,VR Sensor Unit 02,,,,,,,,[2]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Works completed as above work plan
"
120309289 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120309243 ,"03 M Maint of TSH tolling equipment Gantry A visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document
no. M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical
Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000111)(300000047.
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if required,
or raise corrective actions to replace
fan(s).
0107: Replace Surge Diverter if required or raise.
corrective action to replace surge diverter (TU000163)
(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020)
is set to 54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding
works and notify the Team Leader
or his representative of the outstanding works.  Record the
New job number in the ""Work Done"" area of this job sheet
and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
110165826 ,"ERT120E - Cannot Connect
20.08.2014 19:09:11 Brenton ROWE (ROWEB)
ERT120E - Cannot connect to phone. No fault or alarm present but cannot
connect to phone from CCCS.
* 20.08.2014 19:09:11 Brenton ROWE (ROWEB)
* ERT120E - Cannot connect to phone. No fault or alarm present but cannot
connect to phone from CCCS.
ERT120E - Cannot Connect
Replace new phone plate & 12V battery in TCRoom change new ID (0071) no#
Fault cleared.
"
120380401 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380228 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120309294 ,"03 M Insp Thytec UPS System SL TSH's
03 M Inspection of Thytec UPS system in SL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet,
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet,
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
"
120380365 ,"01 M Night insp of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspections of Western Link street lighting on main
carriageways and ramps
2. Personnel to wear safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard light must be operating when travelling in
the emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-020 shall
be used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational. Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form WESTERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0211.
5. Return the job sheet and the completed form WESTERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0211 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120326797 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV,
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE"""" TMF-3012-OP-0229.
6.5 Replace the stainless steel cover and re-tighten the bolt.
7. Repeat Step 6 for the balance of the piezometer test points.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet & also ,,
inform the Team Leader.
9. Notify the Control room on completion of the Job.
10. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE TMF-3012-OP-0229 is forwarded to the
Civil Team Leader or his representative for evaluation on
completion of the job.  Results that are not in accordance
with baseline values would indicate a change in the state of
the groundwater storage.  The operation of the Groundwater
recharge systems should be checked for correct operation.
"
120309186 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120309209 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120309276 ,"03 M Inspection of Thytec UPS system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet,
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet,
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
""
"
132009852 ,"06W Operational Test of BT Barrier
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Kingsway Entry Ramp Barrier Closure System Operational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation.[_ _]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has returned to the raised,,position
Barrier Raise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the system will ,,return back
to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in green then to ,,flashing amber, then to
red. (TCRO can check this from ,,CCTV)[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
7.,,Notify Control Room when job is completed on Kingsway,,Boom ,,Gate.
Burnley Tunnel Entry Portal Barrier Closure System OPerational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier.
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation. [_
_]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has return to the raised,,position
BarrierRaise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the ,,system ,,will return
back to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in green then to flashing ,,amber, then to
red.(TCRO can check ,,this from CCTV.).[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
7.,,Notify Control Room when job is completed BT Entry Portal ,,Boom
Gate.
"
120309238 ,"03 M Maint of TSH tolling equipment Gantry D visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document
no. M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if
required, or raise corrective actions to
replace fan(s).
0107: Replace Surge Diverter if required or raise corrective
action to replace surge diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020) is set to
54VDC output.
5. Ensure that the thermostat settings in the System and
Interface cabinets are set to 25° C.
6. Ensure that the thermostat setting in the Power cabinet is
set to 20° C
7. Fill in Technical Shelter Log Book.
8. Record in the Work Done area of the Job Sheet any outstanding
works requiring further attention.  Create a new Job sheet
for any outstanding works and notify the Team Leader
or his representative of the outstanding works.  Record the
New job number in the Work Done area of this job sheet and in
the Related Job field of both jobs.
9. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
120309112 ,"12 M Calibrate WTP Groundwater Flow Transmitter
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.Notify Traffic Control Room prior to commencing the job.
2. Arrange for a contractor to calibrate the flow meter
3. The contractor is carry out the works under the supervision
of an electrical electronics worker.
4. Obtain from the contractor, a valid calibration certificate.
5. Record in the area of the job sheet below the name of the
Testing Authority and Testing Authoriy's reference number.
6. Return the certificate to the Electrical Superviser or his
representative, who will:
(a) Forward a copy to the TLO Environmental Manager  [_ _]
(b) File in File 27.1 WTP GW FLOW METER
n.
7. Notify Traffic control room on completion of job.
Name of Testing Authority:
Testing Authority's Reference Number:
"
110160808 ,"WTP of spec alarm.
30.07.2014 09:25:34 Bill Booth (BOOTHB)
WTP of spec alarm.
* 30.07.2014 09:25:34 Bill Booth (BOOTHB)
* WTP of spec alarm.
WTP of spec alarm.
29-7-14   :   Contacted by TCR regarding WTP faults.
On arrival found 3 faults.
1.,,Water out of spec
2.,,Fresh water selected
3.,,Plant stopped.
Reset alarms and restarted plant found fault was with backwash cycle
which is now cleared. (M.C.)
"
120322504 ,"03 M Inspect Clean vent fan chambers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Small high pressure cleaner, Concrete floor cleaner,
Glove, Glasses,
Gumboots.
1. Notify the TCRO prior to commencing this job.
2. This Job is for the following general areas of the fan chambers -
Olympic Park -
Grant St - Swan St - Burnley St Primary Chamber and Burnley St
Secondary
Chamber.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight,
smell and hearing to monitor any abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant area(s) are not obstructed by furnishings
andor stored items.
Remove any obstruction.  [_ _]
3. Check the doors for damage, operation, lubricate and repair as
required and record in the
""""Work Done"""" area of the Job Sheet.  Inform the Team Leader or his
representative of any
outstanding works.  [_ _]
4. Clean exterior surfaces of control cabinets where necessary.  [_ _]
5. Remove from site all accumulated rubbish and debris.  [_ _]
6. Clean hand rails (if applicable) of dust and dirt.  [_ _]
7. Remove any accumulated debris from the building surrounds (where
appropriate).  [_ _]
8. At Olympic Park only, carry out the steps 8 throught to 11.
Carry out Exterior Checks of relevant area(s) (where applicable).
(a)  Visually inspect the exterior surfaces of the building (if
applicable) for damage,
erosion,  graffiti.  [_ _]
(b)  Visually inspect the building (if applicable) walls, roof,
guttering and and downpipes
for damage, leaks and or blockages, remove any debris or
materials that could cause
a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and
damage to surfaces, fences, gates, pavements   [_ _]
(d) Sweep and vacuum all floor surfaces.  [_ _]
9. Inspect floors for moss or slime growth.  Remove moss or slime using
a high pressure
spray (connected to fire service pipe in ERW00).  Use a concrete
floor cleaner
(contains acid) broomed on.  USE CORRECT PPE  EQUIPMENT E.G. GLOVES,
GLASSES, GUMBOOTS ETC.  [_ _]
10. Inspect for weeds etc.  Remove any growth.  [_ _]
11. Inspect and clean spoon drains and all Tundish drains for dirt and
obstructions, remove
