110163842 ,"OMB rear gate stuck open.
any accumulated debris.   [_ _]
12. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
110159044 ,"LUW304L2 FAULT STATUS/ARROW GLOBE 1
22.07.2014 00:32:19 Brenton ROWE (ROWEB)
LUW304L2 - ARROW GLOBE 1 STATUS / FAULT STATUS
* 22.07.2014 00:32:19 Brenton ROWE (ROWEB)
* LUW304L2 - ARROW GLOBE 1 STATUS / FAULT STATUS
LUW304L2 FAULT STATUS/ARROW GLOBE 1
Inspected but not in fault at this time.
"
120322480 ,"03 M Inspect of ERE16 & RRB03 Liebert AC units in Sub 3 Bldg
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the air conditioners within equipment room ERE16
and RRB03, is via an external door situated on the Burnley
Tunnel walkway 20 metres west of Burnley Portal.
Access to the condensers is via external doors, on south side
of Bldg, into substation 3B.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that
temperature shown on unit  is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.   Filter type
Liebert size 650x590x75 mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line
clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. ACC Condenser Unit
5.1. Inspect the condensor unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local isolating
switch.   [_ _]
5.4. Inspect for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical / Electronics Supervisor or
his representative.  Raise a new jobsheet for any
outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done  section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
120380275 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
120327046 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120326934 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380087 ,"12 M ADS minor inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and the controller box.
2. Access to ADS is by  use of EWP vehicle or Ladder.
3. Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure,PR-RS-IR-059 Plan
12.
4. Use Caution when working close to traffic ensure equipment
and or tools do not fall on passing  vehicles
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.[_ _]
6. Visually check for looseor missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or  equivalent. This shold be
done with care and to avoid overspray. [_ _]
7. Inspect the external window  for dirt and clean with
Windex or equivalent and clean rags if required.[_ _]
8. On completion of the job, record anything outside normal
parameters in the Work Done section of the Job Sheet and
raise corrective action Job Sheet if required.
9. Notify control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110160806 ,"WIMMS 2205B Y/BLVD fault.
30.07.2014 08:51:38 Bill Booth (BOOTHB)
WIMMS 2205B Y/BLVD fault.
* 30.07.2014 08:51:38 Bill Booth (BOOTHB)
* WIMMS 2205B Y/BLVD fault.
WIMMS 2205B Y/BLVD fault.
29-7-14   :   Connected laptop to controller and found Lane 2 to be the
only lane that is reading weights correctly.
Lanes 1, 3, & 4 are either not reading or reading incorrectly.
"
110169079 ,"Fire Box B49 Door Open
04.09.2014 09:53:18 Jason Ng (NGJ)
Fire Box B49 Door Open Alarm
* 04.09.2014 09:53:18 Jason Ng (NGJ)
* Fire Box B49 Door Open Alarm
Fire Box B49 Door Open
Checked and found door slightly open. checked oeprator and switch all
ok.
"
120380263 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120327031 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120327064 ,"24 M Level 2 Insp of Western Link 1 Structures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perform a level 2 structural inspection on all structural
components of the Western Link 1 Tullamarine Freeway.
2. Provide a written report setting out
(a) the condition of each structure
(b) any outstanding works requiring further corrective
works.
"
120327086 ,"06 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120322479 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
110157407 ,"Leak Repairs - Bt Closure 9/8/14
15.07.2014 10:05:23 Jason Ng (NGJ)
Tunnel Leaks detected during Burnley Tunnel Closure.
for Arch 80, 81, 78, 82
* 15.07.2014 10:05:23 Jason Ng (NGJ)
* Tunnel Leak at B34-35 detected during Burnley Tunnel Closure.
Tunnel Leak at B34-35
Repairs for Arch Joint 78, 80, 82, 81 completed.
EWP hired in order to gain access to leaks.
"
110171398 ,"ERE1 NE 1A CB Tripped
Chcekced and found C/B tripped. No faults evident earth trip and elcb
trip reset all ok.
"
120327026 ,"02 W Landscaping work on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380372 ,"01 M Inspection of the WL TSH fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician in the following
locations:
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05  and
TSH 06.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with
AS 1851, part 8, monthly service. Reference: Cerberus Algo
Rex CI 1145 Fire Detection System Manual
5. Record the sub-contractors System Test Record No. below.
TSH 01 [________] TSH 02 [________] TSH 03 [________]
TSH 04 [________] TSH 05 [________] TSH 06 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
""
"
120380159 ,"04 M Insp/cln of  SL CCTV cams, EWP, BT & DT RHS lane
Perform this job at the same time as the AIDs cameras in RHS
lane of the tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out in designated times approved by
the TCR.
2. Notify the control room prior to stopping in the RHL lane
3. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure:RHL lane.
(d) Electrical Cabinet Location: Above LHS
4. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 22, 23, 25.
5. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
6. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
7. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
8. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out steps (d)
and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater thermostat
(HTR) with FREEZE IT, then again check the operation of
the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
9. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
10. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait
2 minutes then check again.  [_ _]
11. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
12. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327079 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
110169757 ,"SUB2-FIP Battery Alarm
No faults at TCR went to sub 2 and panel was clear also. also looks ok.
"
110239127 ,"Sub2B - Overtemp alarm
07.10.2014 00:29:30 Brenton ROWE (ROWEB)
Overtemp alarm
* 07.10.2014 00:29:30 Brenton ROWE (ROWEB)
* Overtemp alarm
"
120326850 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110173683 ,"VSLSE3A2 - Multi LED Failure
22.09.2014 16:36:29 Brenton ROWE (ROWEB)
VSLSE3A2 - Multi LED Failure
* 22.09.2014 16:36:29 Brenton ROWE (ROWEB)
* VSLSE3A2 - Multi LED Failure
VSLSE3A2 - Multi LED Failure
Refer to job # 110173682
"
120327113 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120322457 ,"12 M Joint Leakage Drain Inspections & Cleaning
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 23, 24, 25, 26.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
3. Joint Leakage Drains (JLD) are located on the outside of the
left and right hand lanes of the tanked section of the
Burnley Tunnel.
4. Inspect JLDrains for water flow, blockages, deposits and
conditions.  Record the details for each drain on form
Burnley Tunnel Joint Leakage Drain  TMF-3012-OP-0275.
5. The JLD's are inspected via an inspection point which is a
square Gatic plate with a hinged lid. This lid is held secure
in position by a Philips head screw.
6. Access both ends of drain by unscrewing covers in both the
LHL and the RHL.
(a) To inspect the drain sets, shine the torch down one open
cover, then at the corresponding open cover, using the
extendable mirror, look for the lighted torch.
(b) Record the condition of the pipe e.g. the cleanliness
and / or blockage of the drain on form Burnley Tunnel
Joint Leakage Drain  TMF-3012-OP-0275.
(c) Record the condition of each drain e.g. buildup of
calcite, slime, silt etc and whether or not there is a
flow of water present.
**Use Condition Words :  WET,  DRY,  CLEAR, OBSTRUCTED and
if obstructed record the action that was taken to clear
the obstruction ( ie:  hydrant flushed or Jet flushed).
7. If there is water flow present, then at the dirty water pit,
inspect the Dirty Water pit where the flow enters (If it does
enter into a pit).  Measure and record the flow and elapsed
time for on form Burnley Tunnel Joint Leakage Drain
TMF-3012-OP-0275.
8. Record all details on the inspection sheet, as all the
information is important.
9. Ensure all the pit covers and Gatic covers are closed and
secured on completion of each inspection.
10. Ensure a completed copy of the form Burnley Tunnel Joint
Leakage Drain TMF-3012-OP-0275. are forwarded to  the Civil
Team Leader or representative on completion of the job and
prior to end of shift.  Civil Team Leader or representative
is to record and sign off each form and raise any actions
(job sheets) for further inspection or cleaning
"
150002123 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120327008 ,"07 W Inspect LHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0025 Domain Tunnel Drainage
3. Lane closures to access the Domain Tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 21, 24, 26.
4. Inspect spoon drain along the LHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items
that may cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record results on form TMF-3012-OP-0270 - DOMAIN TUNNEL DRAIN
INSPECTION
9. Notify the Traffic Control Room on completion of the job.
10. Ensure the completed form TMF-3012-OP-0270 DOMAIN TUNNEL
DRAIN INSPECTION is forwarded to the Civil Team or his
representative on completion of the job.
Eldarin completed all drain cleaning.
"
120326974 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120326929 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326924 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
110162178 ,"JFE35 - Common Trip
05.08.2014 23:27:06 Brenton ROWE (ROWEB)
JFE35 - Common Trip. Alarm appeared when first running the fan. Later
TSL reset, ran the fan and all ok. The alarm appeared again when the fan
was stopped.
* 05.08.2014 23:27:06 Brenton ROWE (ROWEB)
* JFE35 - Common Trip. Alarm appeared when first running the fan. Later
TSL reset, ran the fan and all ok. The alarm appeared again when the fan
was stopped.
JFE35 - Common Trip
TCR called me about common trip alarmon JFE35. When i got to ERE15 found
the fan in fault. I reset the fault but it returned immediately. I
logged on to protection device and scrolled through settings and found
one setting had changed from normal set up. I corrected this and asked
TCR to start and stop fan as the fan went into fault when TCR ""stopped""
the fan. After tcr started and stopped the fan twice i left site.
"
120327122 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380252 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110166871 ,"ADS21 Communication Fail
26.08.2014 16:56:50 Brenton ROWE (ROWEB)
ADS21 Communication Fail  No Display
* 26.08.2014 16:56:50 Brenton ROWE (ROWEB)
* ADS21 Communication Fail  No Display
ADS21 Communication Fail
Went to sign and asked TCR to send test message. Would not receive test.
