110163842 ,"OMB rear gate stuck open.
Reset power to sign and tried test message still not working. Reset
Adams unit and this cleared fault. TCR sent Test message and is
displayed.
"
110161731 ,"ERE 15 FTS major fault.
04.08.2014 08:46:32 Bill Booth (BOOTHB)
ERE 15 FTS major fault.
* 04.08.2014 08:46:32 Bill Booth (BOOTHB)
* ERE 15 FTS major fault.
ERE 15 FTS major fault.
2-8-14   :   Upon investigation found UPS had failed.
Removed UPS and installed new UPS. Tested PABX and all extensions. All
ok. (G.C.)
"
120322497 ,"01 M Inspection of  Grant St. Vent Station Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to be carried out between 21:00 & 05:00. Three day notice of
pending works to
be given verbally to TLO Maintenance Manager.
2. Obtain the Permit to Work for entry to the ventilation rooms and to
interrupt  operations.
TLO Maintenance Manager to sign Work Permit and works to be carried
only within times
approved on the Work Permit.
3. Inform the control room prior to commencing the work and brief
TCRO'son interruptions
and expected alarms.
4. Reference Manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26059).
5. At the PMCS in the control room
(a) Check the motor balance vibration reading on the PMCS for all
fans.  If any  reading is in
excess of 6.5mm/s record the result in the """"Work Done"""" area
of the job sheet  for further
action.    [_ _]
(b) Check the trend log for the last month, looking for abnormal
events. Record any
abnormalities in the"""" Work Done"""" area of Job Sheet.  Report
any events and or trends to
the Maintenance Superintendent  that may suggest some abnormal
function.  [_ _]
(c) Check  the running current and record in the """"Work Done"""" area
if greater than
FLC 349A for further action.[__]
(d) Check the drive and non drive end bearing temperatures for the
operating fan motor.
Record the details for those bearings with a temperature
greater than 80°C in  the
""""Work Done"""" area of the job sheet  for further action.  [_ _]
(e) Check the CO levels in the tunnels and the Grant Street Stack on
PMCS screen in the
control room and ensure less than 30ppm prior to commencing
work.  [_ _]
6. Access to the Grant St ventilation station, on the mezzanine level,
is via the Grant St.
stairwell adjacent to the vent stack.  Access to substation 1 is
through the mezzanine
level walkway, north of the smoke duct, then crossing over the smoke
duct twice using
the service ladders to the roof of the substation, then down a
serviceladder  to the tunnel
and then along the tunnel walkway to the substation.
WARNINGS:
DO NOT CARRY OUT THESE CHECKS  WHENEVER THERE ARE MORE THAN 2 FANS
ARE OPERATIONAL.
DO NOT ENTER THE AIRLOCK TO THE VENTILATION FAN ROOM ALONE. TWO OR
MORE PEOPLE MUST BE PRESENT WHENEVER ANY  WORK  IS CARRIED OUT IN
THIS AREA.  OBSERVE ALL NOTICES ON THE AIRLOCK DOORS
DO NOT ENTER A SMOKE DUCT UNLESS A PERMIT HAS BEEN OBTAINED FOR
WORK  IN THIS AREA.  TO CROSS THE DUCT A SERVICE LADDER MUST BE USED
AT ALL TIMES
7. Prior to entering the Grant St Stairwell, contact the TCR and requestthey
select manual
control for all Grant St fans and to lock in fan EFW 01 for
continuing operation.
(NOTE: There must be at least one fan operation at all times).
8. Fan Chamber  Access
(a) Enter the fan room airlock from the mezzanine floor, not the
smoke duct.  To open the
airlock doors will require considerable force.  Equalise
thepressure in the air lock
and the fan room using the hatches in the wall before
entering the fan room.   [_ _]
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN, WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1  METRE OF AN
OPERATING FAN INLET GUARD,  AS THE AIR IS FLOWING AT APPROX  35 kph
9. Work plan for fan EFW 02.
9.1 Fan Room Static Checks
(a) Engage the EMERGENCY STOP button adjacent to the motor.  [_ _]
(b) Check the condition of anti-vibration mountings and ensure
that the rubber bushing
is moved freely, adjust if required.  [_ _]
(c) Examine the grease that has been discharged from motor
bearings for any noticeable
colour change.   [_ _]
(d) Open local electrical junction box e.g. : 1A EFW 02 JB-2
Inspect electrical wiring and
connections, inspect all glands for tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation, white
powder or similar.
Record in the """"Work Done"""" area of the Job Sheet any
evidence of condensation,
powder and the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out an insulation/resistance test of the motor and
heater windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then re-instate
theheater connections,
otherwise leave the motor winding heater terminations
isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
9.2 Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR to
start the
fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan starts.
[_  _]
(c) Check the fan for abnormal noise.    [_ _]
(d) Check the flexible connections for wear and leakage.    [_ _]
(e) Check the anti-vibration mountings for operation and
structural soundness.    [_ _]
(f ) Check the operation of the local monitor.    [_ _]
(g) Record any abnormalities in the """"'Work Done"""" area of Job
Sheet for further
action.    [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(f  ) Release the EMERGENCY STOP pushbutton.
9.3 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation1, then remove the
safety tags, in accordance with TMI-3012-SA-0103, then remove
the fan motor isolation
at  the MCC.
Note:  Ensure that only one non-operational fan is isolated at
any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF position
to the MANUAL and
the  REMOTE/OFF/LOCAL selector switch from the REMOTE position
to the LOCAL
position.
(c) Return to the ventilation room; there start the fan, that is
being maintained,  by                     releasing the lo cal STOP
pushbutton at the fan and then pressing START pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the bearings,
only while the fan is
running.  Ten pumps per bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval
system.  Examine the grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or vibrations.     [_
_]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
10. Repeat step 9  for fan EFW 03.   [_ _]
11. Repeat step 9  for fan EFW 04.   [_ _]
12. Repeat step 9  for fan EFW 05.   [_ _]
14. Contact the TCR and request they start fan EFW 05.  [_ _]
13. Repeat step 9 for fan EFW 01.   [_ _]
15. (a) Ensure all EMERGENCY STOP pushbuttons are disengaged.    [_ _]
(b) Collect all tools and materials, leave the fan room, again
equalise the corridor and the
fan room pressures.  [_ _]
16. At Sub 1, inspect the fan starter cabinet for loose connections, hot
connections, accumulated
debris and any abnormal conditions.  [_ _]
17. Repeat step 16 for fan EFW 02.   [_ _]
18. Repeat step 16 for fan EFW 03.   [_ _]
19. Repeat step 16 for fan EFW 04.   [_ _]
20. Contact the TCR and request the TCR to start an additional fan from
EFW 01 to
EFW 04.  [_ _]
21. Once the additional fan has started, request the TCR to stop EFW 05.
[_ _]
22. Repeat step 16 for fan EFW 05.   [_ _]
23. (a) Check the lighting within the fan chamber for operation.  [_ _]
(b) Repair any light found to be not operating or raise a new
jobsheet for the repair of
the fan chamber lighting.
24. Notify the control room on completion of the work and advise that
the fan control has been
returned to the TCR and that automatic operation can be resumed.
[_ _]
25.  Return to control room and ensure all fans are operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident hasoccurred
requiring the
use of fans for smoke extraction.
1. Ensure all emergency stop buttons are released and that all fans are
available for
operation.  [_ _]
2. Advise the TCR of any abnormal condition that will restrict
operationof any fan.  [_ _]
3. Vacate the ventilation fan chamber immediately, ensuring the sliding
door to the airlock is
closed and sealed.   [_ _]
4. Advise the traffic control room when all personnel are clear of the
air lock.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table of each Fan Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Enter Recordings Below
------------------------------------------------------------------------
------------------------------------------------------
Plant
Amps
------------------------------------------------------------------------
------------------------------------------------------
Unit
mm/s
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 01
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 02
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 03
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 04
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 05
------------------------------------------------------------------------
------------------------------------------------------
========================================================================
==
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Fan ID
t
o earth
------------------------------------------------------------------------
-----
1A EFW 01
------------------------------------------------------------------------
-----
1B EFW 02
------------------------------------------------------------------------
------
1A EFW 03
------------------------------------------------------------------------
---------
1B EFW 04
------------------------------------------------------------------------
-----
1A EFW 05
------------------------------------------------------------------------
------
""
"
110173405 ,"TSH4 UPS fault BAttery
One of batteries on new UPS unit is faulty.
"
120322437 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the ""Work Done""
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120380090 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110162214 ,"TP6A VDC # 11 faulty.
06.08.2014 15:17:41 Bill Booth (BOOTHB)
TP6A VDC # 11 faulty.
* 06.08.2014 15:17:41 Bill Booth (BOOTHB)
* TP6A VDC # 11 faulty.
TP6A VDC # 11 faulty.
Work completed as above work plan
Setup lane closure, replaced faulty light fitting. Tested all ok. Note:
Repaired light & tested.
Repaired old fitting tested and returned to stock.
"
120380045 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327135 ,"02 M Settlement survey Sth Melbrne area
Note: Bi monthly settlement survey of SOUTH MELBOURNE area is
carried out by AURECON in the months of February, April,
June, August, October and December.
,,  AURECON carry out these works automatically and forward
the survey results directly to AECOM.
1. ,,Raise a PO from the monthly invoice ($3775) and fax to our
contact at AURECON, Vic Richards (ph 8683 1318 and
fax 8683 1444).
2.  Record purchase order on ""Work Done""
3.  Close out Works order and the end of each month.
4.  Record details below:
Survey date:
Purchase Order No.
Invoice no:
"
120380390 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110159397 ,"Repair broken Conference room table.
23.07.2014 13:48:16 Bill Booth (BOOTHB)
Repair broken Conference room table.
* 23.07.2014 13:48:16 Bill Booth (BOOTHB)
* Repair broken Conference room table.
"
120326990 ,"03 M Substation 03 Air Handling System Inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Reference manual, Entire Mechanical Services Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
3. The fans are accessed via sub-station 3, then use a ladder to
the roof.
4. Work plan for Supply fans SF-SS3-1, -2, -3
Note: The fan duty is changed weekly by the DDC. The
procedure below assumes SF-SS3-1 is the duty fan.
(a) At the switchboard, switch the fan SF-SS3-1 OFF using the
circuit breaker in control panel  (SUB3 A/C 3A MEB) or
(SUB3 A/C 3B MEB).  Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Check the fan and motor mountings are secure.  [_ _]
(g) Switch the fan ON, using the circuit breaker in control
panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).   [_ _]
(h) Check the fan for correct rotation.   [_ _]
(i) Check fan and motor for unusual noises and
vibrations.   [_ _]
(j) Check the motor bearings, lubricate if required.   [_ _]
SF-SS3-2
(k) Switch OFF the circuit breaker for the fan SF-SS3-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(l) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(m) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(o) Check the fan for free movement and any damage to the
blade.   [_ _]
(p) Check the fan and motor mountings are secure.  [_ _]
(q) Switch the fan SF-SS3-2 ON, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B
MEB).   [_ _]
(r) While fan SF-SS3-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS3-1 will go off and SF-SS3-2 will start.
(s) Check the fan for correct rotation.   [_ _]
(t) Check fan and motor for unusual noises and
vibrations.   [_ _]
(u) Check the motor bearings, lubricate if required.   [_ _]
SF-SS3-3
(w) Switch OFF the circuit breaker for the fan SF-SS3-3 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(x) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(y) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(z) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(aa) Check the fan for free movement and any damage to the
blade.   [_ _]
(ab) Check the fan and motor mountings are secure.  [_ _]
(ac) Switch the fan SF-SS3-3 ON, using the circuit breaker in
control panel(SUB3 A/C 3A MEB)  or (SUB3 A/C 3B
MEB).   [_ _]
(ad) While fan SF-SS3-2 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS3-2 will go off and SF-SS3-3 will start.
(ae) Check the fan for correct rotation.   [_ _]
(af) Check fan and motor for unusual noises and
vibrations.   [_ _]
(ag) Check the motor bearings, lubricate if required.   [_ _]
(ah) Switch the circuit breakers for fans SF-SS3-1 & SF-SS3-2
ON, fan SF-SS3-3 will go OFF and SF-SS3-1 will start.
5. Repeat step 4 for SF-SS3-4, -5 and -6.
6. Work plan for EF-SS3-1, -2
Note: The fan duty is changed weekly by the DDC. The
procedure below assumes EF-SS3-1 is the duty fan.
(a) Switch the fan EF-SS3-1 OFF, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and roof penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS3-1 ON, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
EF-SS3-2
(j) Switch the fan EF-SS3-2 OFF, using the circuit breaker
in control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(k) Inspect the fan housing and roof penetration flashing for
damage.    [_ _]
(l) Check the fan panels and fixitures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(m) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(n) Check the fan for free movement and any damage to the
blade.   [_ _]
(o) Switch the fan EF-SS3-1 ON, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
(p) While fan EF-SS3-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
EF-SS3-1 will go off and EF-SS3-2 will start.
(q) Check the fan for correct rotation.   [_ _]
(r) Check fan and motor for unusual noises and
vibrations.   [_ _]
(s) Check the motor bearings, lubricate if required.   [_ _]
(t) Switch circuit breaker for fan EF-SS3-1 ON, fan SF-SS3-2
will go OFF and SF-SS3-1 will start.
7. Work plan for EF-SS3-3
(a) Switch the fan EF-SS3-3 OFF, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and roof penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS3-3 ON, using the circuit breaker in
control panel (SUB3 A/C 3A MEB) or (SUB3 A/C 3B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
8  Repeat step 7 for EF-SS3-4   [_ _]
9. Repeat step 7 for EF-SS3-5   [_ _]
10. (a) Inspect roof vents RV-SS3-1 upstand housing and the roof
penetration flashing for potential leaks into the
substation below.  [_ _]
(b) Check the cowls for debris blocking the passage of
air.  [_ _]
(c) Check the upstands for damage, corrosion and damaged
grilles.  [_ _]
11. Repeat step 8 for RV-SS3-2   [_ _]
12. Repeat step 8 for RV-SS3-3   [_ _]
13. Repeat step 8 for RV-SS3-4   [_ _]
14. For fan ERE16 pressurisation fan:
(a) Check air filter(s), clean or change as
necessary.   [_ _]
(b) Check fan operation, record anything outside normal
parameters in the Work Done arera of the Job Sheet.
15. For fan RRB 3 pressurisation fan:
(a) Check air filter(s), clean or change as
necessary.   [_ _]
(b) Check fan operation, record anything outside normal
parameters in the Work Done arera of the Job Sheet.
16 Sweep and clean the Substation room(s) and associated
switchrooms:
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
(v) Remove from site all accumulated debris and
rubbish.   [_ _]
17. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc,  in the Work Done  section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
18. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
19. Notify the control room on completion of the job.
"
120326843 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120380449 ,"06 M Inspect & clean of RMS Station TCL
Site ID:1401
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Traffic Control Lights are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure.
4. Traffic control lights
(a) Clean the traffic signal lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
**Contact VicRoads control room on 131170**
5. Control Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted in the
cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
6. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326834 ,"01 M Inspect the SL Traffic Management Cabinets
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The Traffic Control Room Officer or his representative are to
check the contents of the SL Traffic Management Cabinets.
2. WARNING:   PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE
THAT POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0315 SL TRAFFIC MANAGEMENT CABINETS  an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation
AND SPRAY WITH A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED.
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0315 - SL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0315 SL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of job sheet to be forwarded to the Team
Leader - Civil or his representative.
"
120326912 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120327088 ,"12 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the twelve monthly planned maintenance defined
in the CML RSE Users Manual maintenance schedule, document
No. M-MCL-ET-1225
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to
safety instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to entering the Technical
Shelter.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No. :
1202: Inspection for corrosion, Check that all
accessible bolts have not moved with respect to
witness marks.
1206: Clean Rear Sensor Unit Vent with brush or similar.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works. Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
"
120309316 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
110161706 ,"LUW304L2 Arrow globe 1
02.08.2014 04:17:48 Brenton ROWE (ROWEB)
LUW304L2 - Arrow globe 1 fail and Fault 2 INTERMITTENT alarms have been
silenced on CCCS
* 02.08.2014 04:17:48 Brenton ROWE (ROWEB)
* LUW304L2 - Arrow globe 1 fail and Fault 2 INTERMITTENT alarms have been
silenced on CCCS
LUW304L2 Arrow globe 1
Found Relay inside sign was not seated properly in base. It would work
and could open contact through vibration.
"
120380164 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309361 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
