110163842 ,"OMB rear gate stuck open.
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
120309334 ,"01 M Road sweeping of Western Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors and ramps listed on form WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
6. Record the detail of the lane swept, the sector swept on the
form WESTERN LINK STREET SWEEPING - TMF-3012-OP-0264.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form  WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form WESTERN LINK STREET SWEEPING
TMF-3012-OP-0264..
11.Notify control room upon completion of work on each sector.
12.The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
"
132008348 ,"Supply kit to tie essential boards.
18.08.2014 16:28:06 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Supply a kit consisting of circuits breakers, cable, lugs, glands and
hole saws so that in the case of a failed essential cable the material
is available to tie the two essestial boards together in the equiment
room.
* 18.08.2014 16:28:06 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Supply a kit consisting of circuits breakers, cable, lugs, glands and
hole saws so that in the case of a failed essential cable the material
is available to tie the two essestial boards together in the equiment
room.
Supply kit to tie essential boards.
Ogranised for CB cable and glands to be available in an emergency ess
cable fault.
"
110160788 ,"Handrails on bridge coming loose - check
30.07.2014 10:42:31 David Reeves (REEVESD)
Handrails on bridge coming loose - check all and repair
refer to photos in email from Rob J.
This should be inbound and outbound.
RE: Bolte Bridge Hand Railing Loose
Rob,Appreciate the detail. Thanks
Cc: Jason, please issue
Regards
JOHN DE LUCA
Contract <(>&<)> Asset Maintenance Manager
T  +61 3 9674 2102
From: Jorgensen, Rob [mailto:RJorgensen@transurban.com]
Sent: Wednesday, 30 July 2014 10:51 AM
To: John De Luca
Cc: David Reeves; Jason Ng; William Gregg Booth
Subject: Bolte Bridge Hand Railing Loose
John,
Please arrange for the BB hand railing to be all checked and repaired.
As per SAP notification 1100471471 and John Godden’s notes below.
Is this a known or recurring issue?
regards
rj
0401 999 354
From: Godden, John
Sent: Friday, 25 July 2014 2:45 PM
To: Reeves, David; Jorgensen, Rob
Subject: Bolte Bridge railing
David/Rob
I have been out walking the Bolte bridge testing the pedestrian
detection system and noticed that the hand rail bolts have come loose in
many locations, this is the inbound side in the picture. I did not
notice the state of the outbound side but you could assume that it
should be checked.
Regards,
John Godden
Senior Systems Engineer
ETTM
Level 22, Tower One, Collins Square
727 Collins Street
Docklands VIC 3008
Phone: +61 3 8656 8205
Fax: +61 3 8656 8585
Mob: +61 438 789 161
Email: jgodden@transurban.com
* 30.07.2014 10:42:31 David Reeves (REEVESD)
* Handrails on bridge coming loose - check all and repair
* refer to photos in email from Rob J
CityLink Maintenance
F +61 3 9674 2168
Handrails on bridge coming loose - check
rEpaired and replaced all screws in and outbound of Bolte Bridge.
Replaced 30 +ek screws.
M  +61 (0)407 112 770
"
120326872 ,"06 M Night inspection of tollway - SL
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Tollway assets at night on six-monthly intervals as
listed on the Regular Night Inspection Report
TMF-3012-OP-0048.  Record maintenance requirements.
Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions.
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
120326963 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
120309376 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
110159337 ,"Controllers VMSW2A - Comms Failure
23.07.2014 04:43:55 Brenton ROWE (ROWEB)
VMSW2A - Comms Failure
* 23.07.2014 04:43:55 Brenton ROWE (ROWEB)
* VMSW2A - Comms Failure
Controllers VMSW2A - Comms Failure
Investigated fault. Found 'adam' unit locked up. reset unit tested sign
and monitored all ok. checked all connections in sign all ok.
"
120326823 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
120309329 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120380108 ,"12 M Routine Maint. of Swan St  Vent Station Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNING:
1.    CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 1 FAN IS OPERATING
IN THE
SWAN ST SHAFT VENT STATION.
2.    NO PERSON SHALL ENTER THE VENTILATION FAN ROOM ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN ANY CHAMBER OF THE VENT STATION
3.    TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 2,  the Swan Street
ventilation rooms and to
interrupt operations.
2.  Inform the control room prior to commencing work.   Maintain radio
contact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Carry out the monthly checks on the PMCS in the Traffic Control Room.
5. Access to the ventilation fan is via ladders in the Swan Street Shaftlift
well and Substation 2
is accessed from Swan Street.
6.(a) On the MCC in Substation No 2,  select ONE axial fan to be
operational while
the maintenance is being carried out  on other fans.  Switch
the nominated
AUTO/OFF/MAN selector switch to the MANUAL position and the
REMOTE/OFF/LOCAL
selector switch to the REMOTE postion, then press the START
pushbutton.
(b) Switch ALL non-operational axial fans OFF, by switching the
AUTO/OFF/MAN selector
switches to the OFF position.  All electrical isolation
procedures are to be in
accordance to Work Instruction TMI -3012-SA -0103,  Low
VoltageIsolation Procedures.
7. In Substation No 2
(a) Measure the insulation resistance of the motor stator windings
and record in the """"Work
Done"""" section of the Job Sheet.   [_ _]
(b) Measure the current of the anti-condensation heater and compare
with the rated current.
(c) Inspect the motor control panel both internally and externally
for damage, corrosion,
evidence of overheating,  ingress of moisture, dust and grime
(clean or repair if required).
8. (a) The fan rooms which are on levels 4, 5 & 6 are accessed from the
Note: HEARING AND EYE PROTECTION MUST BE WORN WHEN IN ANY
VENTILATION
FAN CHAMBER.
(b) Measure the CO levels in the fan rooms, through the doorway,
prior to entering the fan
room, then at regular intervals during the fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN
1 METRE OF AN OPERATING FAN INLET GUARD.
Airflow velocity nears 35 km/h.
9. Static Fan Check.
(a) Ensure that the fan selected for maintenance is electrically
isolated,  press the START
pushbutton on the local push button station at Level 5.  The
fan should not start.
(b) On level 5 open fan blade inspection hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage dueto
fraying, scuffing or
similar and for damage at locations where the cables
penetratepanels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticable colour change.
Ensure that the grease
nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j)  Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[_ _]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then removethe
fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF position
to the MANUAL
position, then switch the REMOTE/OFF/LOCAL selector switch
from the REMOTE
position to the LOCAL position.
(c) Return to the ventilation room and start the fan, that is
beingmaintained, by releasing
the Local STOP pushbutton, then pressing the START
pushbutton.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 2
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccured requiring the
use of fans for smoke extraction.
1. Immediately leave the fan chambers on Level 4 and Level 6 and ensure
the doors to the lift
shaft are secured.
2. Notify TCR Operator when Level 4 and level 6 have been evacuated so
that smoke
extraction can commence.
3. If  the fan being checked is running, advise TCR that it is
currentlyrunning under LOCAL
control and will be returned to AUTO control.  Stop  the fan using
the Emergency STOP
pushbutton on Level 5.
4. Release the STOP pushbutton and leave Level 5 ensuring that the door
to the lift shaft is
secured
5. If the fan is isolated or not running, vacate all fan chambers
immediately and secure doors.
6. Notify TCR when all personnel have left the fan chambers, the doors
secured and all the
personnel are accounted for and in the lift shaft.
7. Only if a fan was running and operational - In Substation 2  switch
the
REMOTE/OFF/LOCAL selector switch to the REMOTE position, as well
switch the
AUTO/OFF/MAN selector switch to the AUTO position.
8. Stop the operational fan then return the AUTO/OFF/MAN selector
switchto the AUTO
position and restart the fan.
9. Notify TCR Operators that they have control.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------ ""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309390 ,"12 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the twelve monthly planned maintenance defined
in the CML RSE Users Manual maintenance schedule, document
No. M-MCL-ET-1225
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to
safety instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to entering the Technical
Shelter.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No. :
1202: Inspection for corrosion, Check that all
accessible bolts have not moved with respect to
witness marks.
1206: Clean Rear Sensor Unit Vent with brush or similar.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works. Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
"
120380436 ,"03 M Recharge Wells Flushing
Transplumb to carry out recharge wells flushing.
"
120380060 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309426 ,"02 M Settlement monitoring small area
Note: Bi monthly settlement monitoring of SMALL area is carried
out by AURECON in the months of January, March, May, July,
September and November.
AURECON carry out these works automatically and forward
the survey results directly to AECOM.
1. ,,Raise a PO from the monthly invoice ($2350) and fax to our
contact at AURECON, Vic Richards (ph 8683 1318 and
fax 8683 1444).
2.  Record purchase order on ""Work Done""
3.  Close out Works order and the end of each month.
4. Record details below:
Survey date:
Purchase Order No.
Invoice no:
"
120309023 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
Work completed as above work plan
"
120380429 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309058 ,"01 M Maint inspection of WL emergency roadside telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
Work completed as above work plan by Siros
"
120380301 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120309358 ,"01 M Inspection of the WL TSH fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician in the following
locations:
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05  and
TSH 06.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with
AS 1851, part 8, monthly service. Reference: Cerberus Algo
Rex CI 1145 Fire Detection System Manual
5. Record the sub-contractors System Test Record No. below.
TSH 01 [________] TSH 02 [________] TSH 03 [________]
TSH 04 [________] TSH 05 [________] TSH 06 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
""
"
132008489 ,"Replace YCPSGWP1
17.09.2014 14:44:16 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace YCPSGWP1
After yearly inspection the pump has a worn impeller and noisy bearing.
Order new unit and replace.
* 17.09.2014 14:44:16 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace YCPSGWP1
* After yearly inspection the pump has a worn impeller and noisy bearing.
* Order new unit and replace.
Replace YCPSGWP1
Manny<(>,<)>
Please go ahead with this urgent replacement work as per your proposal.
My understanding is that there will be no additional charges for the
aborted repair work on the old pump.
Thanks & regards
rj
0401 999 354
From: Manny Micallef [mailto:micallef@TLO.com.au]
Sent: Wednesday, 17 September 2014 11:06 AM
To: Jorgensen, Rob; John DeLuca
Subject: FW: yarra crossing pump quote
Hi Rob<(>,<)>
Below is the replacement cost ( to TSL) for the ground water pump number
1 in Yarra crossing.
TSL will add the normal 10% and an estimated 8 hrs of labour.
Please give us the go ahead if you are happy with the costing.
Regards
,,MANNY MICALLEF
Technical Officer
,,,,
,,Transfield Services
49 Balston St  Southbank VICTORIA 3006
T  +61 3 9674 2114
E  Micallef@tlo.com.au
,,,,
,,,,Integrity
Consider the environment and ‘Think before you print�E
From: Darren Bezzina [mailto:Darren@bellenvironmental.com.au]
Sent: Tuesday, 16 September 2014 12:19 PM
To: Manny Micallef
Subject: yarra crossing pump quote
Hi Manny<(>,<)>
Quote for new Yarra crossing pump as per below.
Price for new  15kw Caprari equivalent, Model KCM80LP+015022N1 with
original Grundfos claw used, price includes installation during normal
business hours Price $10,959.05 GST ex stock Adelaide. Pump will need to
placed into pump room by Transfield.
Regards<(>,<)>
Darren Bezzina
Service Manager
P.     61 3 9311 8460
F.     61 3 9311 5238
M.    0411 355 054
E.   darren@bellenvironmental.com.au
W.   www.bellenvironmental.com.au
________________________________________________________________________
__
This message and all attachments are confidential and intended solely
for the addressees. Any use not in accord with its purpose, any
dissemination or disclosure, either whole or partial, is prohibited
except with formal approval. If you receive this message in error,
please delete it and immediately notify the sender. Neither Translink
Operations nor any of its subsidiaries or affiliates shall be liable for
the message if altered, changed or falsified.,,
Privileged/Confidential information may be contained in this message. If
you are not the addressee indicated in this message (or responsible for
delivery of the message to such person), you may not copy or deliver
this message to anyone. In such a case, you should destroy this message
and kindly notify the sender by reply e-mail or by telephone on (03)
9612-6999 or +61 3 9612-6999.
Please advise immediately if you or your employer does not consent to
Internet e-mail for messages of this kind.
Opinions, conclusions and other information in this message that do not
relate to the official business of Transurban Limited or any companies
within the Transurban Group shall be understood as neither given nor
endorsed by them.
"
120326865 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120309012 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120327154 ,"03 M Transfield appliance testing
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Carry out three monthy safety inspections on power tools and leads.
Electricians who identify equipment not listed on the form
TMF-3012-OP-0045 should complete the table within the form ""Register of
Electrical Equipment"".
Once all testing and tagging has been completed please notify the
Electrical Team Leader who will arrange for the form TMF-3012-OP-0045 tobe
updated
Red:     Jan - March
Green:   April - June
Blue:    July - Sept
Yellow:  Oct - Dec
"
120309172 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120380312 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120309083 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn <(>,<)>
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
