110163842 ,"OMB rear gate stuck open.
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120327032 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120327063 ,"06 M Routine Insp of WL 1 Structures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
NOTE: Item nuber 6 below is a new item.
1. Carry out an inspection on all concrete and steel structures
within the following Western
Link Sectors:
S1/N7 Tollway Bulla Road to Bell St    [_ _]
S2/N6 Tollway Bell Street to Moreland Road    [_ _]
S3/N5 Tollway Moreland Road to Brunswick St    [_ _]
S4/N4 Tollway Brunswick St to Flemington Road    [_ _]
GWR Gateway Reserve    [_ _]
as per Work Instruction TMI-3012-OP-0016 (Concrete) &
TMI-3012-OP-0020 (Steel).
2. Personnel carrying out inspection needs to be familiar with
Level 1 Routine Inspections in the VicRoads Bridge Inspection
Manual.
3. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personnel are wearing fluorescent/reflective vests.
4. Notify Control Room when starting inspection
5. Structure to be checked include: Noise Attenuator Panels,
Concrete Barriers & Paving that form part of a structure,
Elevated Road, Ramps, Culverts, Bridge Bearings, Expansions
Joints, Steel Access Stairs, Gantries, Steel Railings, Noise
Attenuator Supports
6. Record any defects or maintenance requirements found on the
appropriate inspection form TMF-3012-OP-0021 through to
TMF-3012-OP-0034 and TMF-3012-OP-0039.
Sector S1 Sign Gantry Identification (G-Gantry, C-Cantilever)
G-5      Bell St, Coburg, City
GE-01   Bell St, Coburg, City, SE Suburbs
G-6      Bell St, Coburg, City, SE Suburbs
C-8      Bell St, Coburg Exit 1km
Sector S3
G-2      Brunswick Rd, Flemington Rd Exit, City, SE
Suburbs
C-2      Brunswick Rd
C-4      Brunswick Rd Exit 1km
Sector S4
G-18      Flemington Rd, City Nth, Eastern Fwy, West
Gate Fwy, SE Suburbs
Sector N5
C-1      Moreland Rd
C-3      Moreland Rd
G-3      Moreland Rd, Bendigo, Hume Hwy
Sector N6
C-5      Pascoe Vale Rd Exit 1km
C-6      Pascoe Vale Rd
G-4      Pascoe Vale Rd, Bendigo, Hume Hwy
Sector N7
C-7      Bulla Rd
GE-02   Bulla Rd, Tullamarine Fwy, Airport, Hume Hwy,
Bendigo, West'n Hwy
"
110159349 ,"Replace VDC #1 TP8A
23.07.2014 10:06:42 Bill Booth (BOOTHB)
Replace VDC #1 TP8A
* 23.07.2014 10:06:42 Bill Booth (BOOTHB)
* Replace VDC #1 TP8A
Replace VDC #1 TP8A
22-7-14   :   Replaced VDC #1 as requested by RSE.
Tested with RSE all ok. (D.B.)
"
120322478 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
120327025 ,"02 W Landscaping work on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120327052 ,"03 M WL 1 Gate inspections
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this Job.
2. Inspect and check access gates as set out on the form
,,TMF-3012-OP-0307  WL Gate Inspection.
3. At each gate:
,,(a) Check the gate for damage
,,(b) Unlock the gate and check for operation
,,(b) Check the gate hinges for fixings and operation
,,(c) Check the gate locking method for security and correct
,,,,lock.
,,(d) Check the area for accumulated debris and graffiti.
,,(e) Visually check the pavement (where fitted) for damage
,,(f) Using a Graphite dust puffer, apply Graphite dust to key
,,,,entry and to shackle entries, then exercise lock and key
,,,,to distribute Graphite dust.
,,(g) Replace missing or damaged locks as required.  Locks to
,,,,be issued by Translink Operations Traffic Control room.
4. For each gate, record the result of the inspections on the
,,form WL Gate Inspection - TMF-3012-OP-0307.
5. Notify control room when inspection is complete.
6. Ensure the completed job sheets and the form  WL Gate and
,,Fence Inspection - TMF-3012-OP-0307 is returned to the Civil
,,Team Leader or his representative.
7. The Civil Team Leader or his representative is to raise a new
,,jobsheet for any outstanding works that requires further
,,attention.
"
120309208 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
110217388 ,"ERE08 - NON ESS COMMON C/B A OPEN
29.09.2014 16:11:45 Brenton ROWE (ROWEB)
ERE08 NON ESSENTIAL COMMON C/B A OPEN
* 29.09.2014 16:11:45 Brenton ROWE (ROWEB)
* ERE08 NON ESSENTIAL COMMON C/B A OPEN
ERE08 - NON ESS COMMON C/B A OPEN
C/B was a Telstra repeater.
Reset CB and monitored all ok.
"
120326853 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110239126 ,"ERT6S-ANSWER STATUS-BUSY
07.10.2014 04:23:20 Brenton ROWE (ROWEB)
ERT6S-ANSWER STATUS-BUSY - UNABLE TO MAKE CALLS
* 07.10.2014 04:23:20 Brenton ROWE (ROWEB)
* ERT6S-ANSWER STATUS-BUSY - UNABLE TO MAKE CALLS
"
120380451 ,"06 M Inspect & clean of RMS Station TCL
06 M Inspect & clean of RMS Station TCL
Site ID:3756
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Traffic Control Lights are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure.
4. Traffic control lights
(a) Clean the traffic signal lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
**Contact VicRoads control room on 131170**
5. Control Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted in the
cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
6. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326869 ,"01 M Inspect SL eTAG and Daypass signs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect the eTAG and DAYPASS signs as set out on form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268
Laminated plans setting out the location of  each are
available from the Civil Team Leader.
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and  in the correct
position.
(d) accumulated dirt.
(e) Request TCR to send test message to the ADS sign if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL for each and appropriate comments, if
required on appropriate form  SOUTHERN LINK CITYLINK SIGN
INSPECTION - TMF-3012-OP-0268.
4. Ensure the Job sheet, laminated location plans and the form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268,
is returned to the Civil Team Leader or his representative.
5. The Civil team leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team Leader or his representative is to forward a
copy of the forms  SOUTHERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0268 to the Transurban Maintenance
Manager by exemption only, as well as  TSL Project Manager
and TLO Operations Manager for any that do not exist.
"
120327112 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120322456 ,"06 W Meas, report on BT V-Ntch  flow, GW & DW Pits, Bore Lvl
** Prior to commencement Maintenance Crew to be issued white
disposable overalls to be worn  whilst carrying out Tunnel
Drainage tasks.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 25, 26
3. Reference:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
4. Civil Team Leader or representative is to:
(a) Select groundwater and dirty water pits to be inspected
on forms BURNLEY TUNNEL GROUND WATER INSPECTIONS
TMF-3012-OP-0232 and
BURNLEY TUNNEL DIRTY WATER PIT INSPECTIONS
TMF-3012-OP-0253 respectively.  Selection should be with
the knowledge of past results and a random selection
including examination of previous inspections carried out
as part of the V Notch and Bay Flow inspections
(b) Previous inspection forms are to be issued to the
maintenance crew to compare results when carrying out
inspections.
(c) V-Notch Pits 14A, 66, 204 & 237 shall be inspected on
each occasion.
5. (a) Inspect the groundwater pits circled on BURNLEY TUNNEL
GROUNDWATER PIT INSPECTION""""  TMF-3012-OP-0232.
(i) Use a torch to inspect each pipe and associated pits
for cleanliness and the accumulation of calcites.
(ii) Record the build up of calcites in the pipes and pits
in Millimetres (mm).  When a build up of 50mm occurs
in a 200mm pipe or a 25mm in a 100mm pipe.  Cleaning
is required.
(iii) Record a description of the calcite. e.g. slimy,
milky or hard etc.
(iv) Record the results on form BURNLEY TUNNEL GROUNDWATER
PIT INSPECTIONS TMF-3012-OP-0232.
(b) Inspect the Dirtywater pits circled on BURNLEY TUNNEL
DIRTY WATER PIT INSPECTION TMF-3012-OP-0253. Use a torch
to inspect each pipe and associated pits for cleanliness
and the accumulation of debris.  Record the related
details regarding accumulation of silts, debris, and
other foreign materials within pits on the form.
(c) Ensure pit covers are replaced and seated correctly after
each pit inspection.
6. V-Notch Readings
(a) Prior to taking readings of dirty water (Right hand side
of tunnel) pit numbers 14A & 66 and Ground water (Left
hand side of tunnel) pit numbers 204 & 237, ensure the
V-notch  weir is clear of calcites and debris.  Clean
thoroughly if required.
(b) Use a measuring stick obtain the depth of the V-notch
flow by
(i) Place the stick in the cup
(ii) Remove the stick and measure the height of the water
mark on the stick.
(c) Record the depth of water flowing over the V-Notch weir
in mm on the form BURNLEY TUNNEL DRAINAGE - SEGMENT
FLOWS, GROUNDWATER BORE LEVELS & RATE OF RISE
TMF-3012-OP-0234.
(d) If readings differ markedly from previous readings, then
take measurement again to confirm results.
(e) Note that inspection V-Notch pits is to be carried out
as per step 5.
7. Swan Street Groundwater Pit Inflow Readings
(a) Once V-Notch 221has been read, then proceed to the Swan
Street Pumping Station to take the rate of inflow
reading.
(b) Proceed to the Pump Control centre
(c) Notify the TCR that all pumps are to be switched OFF.
(d) Switch OFF all pumps (Have an electrician perform this
duty).
(e) Return back to the sump pumping room and close all three
gate valves.
(f) Return to the pump control centre and start by recording
the sump level, then 10 minutes later take another
reading of the sump level.
(g) Record the sump start and finish level, in millimetres,
on the form BURNLEY TUNNEL DRAINAGE - SEGMENT FLOWS,
GROUNDWATER BORE LEVELS & RATE OF RISE TMF-3012-OP-0234.
(h) Record on the inspection sheet any thing out of the
ordinary.
(i) Return all gate valves to their normal OPEN condition and
switch the pumps back to automatic operation. Then
proceed with the rest of the readings and inspections.
8. Burnley Tunnel Groundwater Bore Level  (located between fire
cabinets B45 & B46 RHS).
(a) Remove the BT bore-hole cover, then lower a string with a
weight attached into the bore-hole until the weight
touches the bottom of the bore-hole.
(b) Mark the string with a marker or pen, ensuring that the
weight is just touching the bottom and that there is no
undue slack in the string.
(c) Measure and record the total length of the string (Total
depth of bore-hole in millimetres)
(d) Measure and record the total length of the string that
was submerged in the bore-hole water (Depth of
groundwater in bore-hole in millimetres).
(e) Record the details on the form BURNLEY TUNNEL DRAINAGE -
SEGMENT FLOWS, GROUNDWATER BORE LEVELS & RATE OF RISE
TMF-3012-OP-0234.
(f ) Ensure the cover is replaced and seated correctly.
9. Notify the control room on completion of the job.
10. Ensure a completed copy of the forms BURNLEY TUNNEL
GROUNDWATER PIT INSPECTION TMF-3012-OP-0232, BURNLEY
TUNNEL DIRTY WATER PIT INSPECTIONS  TMF-3012-OP-0253 and
BURNLEY TUNNEL DRAINAGE - SEGMENT FLOWS, GROUNDWATER BORE
LEVELS & RATE OF RISE TMF-3012-OP-0234 are forwarded to the
Civil Team Leader or representative on completion of the job
and prior to end of shift.  Civil Team Leader or
representative is to record and sign off each form and raise
any actions (job sheets) for further inspection or cleaning
Increases in the flows measured in groundwater pits 204 &
237 should be followed up with a piezometer measurement for
the Burnley Tunnel.
"
110173682 ,"VSLSE3A2 - Multi LED Failure
22.09.2014 16:46:24 Brenton ROWE (ROWEB)
VSLSE3A2 -Multi LED Failure
* 22.09.2014 16:46:24 Brenton ROWE (ROWEB)
* VSLSE3A2 -Multi LED Failure
VSLSE3A2 - Multi LED Failure
Investigated fault recrimped all connections, checked power supply.
Tested sign numerous times all working ok. No faults present.
"
120327074 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
(High contrast between marker & road). (If road ,,,,,,
markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[2]
,,VR Illum Unit 02 (SEN 02),,,,[2]
,,VR Illum Unit 03 (SEN 03),,,,[2]
,,VR Illum Unit 04 (SEN 04),,,,[2]
,,VR Sensor Unit 01,,,,,,,,[2]
,,VR Sensor Unit 02,,,,,,,,[2]
,,VR Sensor Unit 03,,,,,,,,[2]
,,VR Sensor Unit 04,,,,,,,,[2]
,,Gantry Power Dist. Cabinet,,,,[2]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
150002122 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120380059 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380410 ,"02 W Mowing on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110168106 ,"Assist RSE with TP1B Fault
Assist RSE with repaires as required.
"
120326928 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
110171388 ,"TLCE01ALighting Controller Fault
13.09.2014 20:16:22 Brenton ROWE (ROWEB)
TLCE01ALighting Controller Fault
* 13.09.2014 20:16:22 Brenton ROWE (ROWEB)
* TLCE01ALighting Controller Fault
"
120327123 ,"02 W Rubbish removals on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120380126 ,"12 M Inspect test BT Emerg Egress Tunnel Supply Air Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Permit to work for entry to the Emergency Egress Tunnel.
2. Notify the control room prior to commencing the job.
3. Refer to Fantech Pty Ltd Maintenance Manual, """"Emergency Egress
Tunnel Axial Fans
& Associated  Attenuators Maintenance Manual"""" M-EET-VE-26250.
4. Access to the emergency egress tunnel is via a doorway in a brick
structure 20m
south-west of the Burnley Vent Station and down the stairwell to
Emergency Egress
Tunnel entry door.  SF-EET-001 is accessed via a hatch in the
stairwell wall.
5. Carry out the 03 monthly inspection and test of fan functionality.
[_ _]
6. Notify the TCR of the intention to use the local control of the fan
for maintenance
purposes.  [_ _]
7. At the Equipment Room switchboard, switch the fan AUTO/MANUAL/OFF
control to the
MANUAL position and the ON/OFF control to the ON position to start
the fan.  [_ _].
NOTE:   Do not use the local fan motor ON/OFF isolator, located near
the motor, to start
motor.  Leave motor isolator in the ON position and use the
EquipmentRoom switchboard
ON/OFF switch for motor starting and stopping
8. Check the condition of the flexible duct connections. [_ _]
9. At the switchboard, switch the fan AUTO/MANUAL/OFF control switch to
the OFF position
and the ON/OFF control switch to the OFF position.   Isolate and tag
in accordance with
TMI-3012-SA-0103, Low Voltage Safety Work Instruction.   [_ _]
10. Check the fan mounting supports, springs and fastenings for
securityand re-tension
where required. [_ _]
11. Check the impeller for build-up of dirt, clearances from the
housingand alignment.  [_ _]
12. (a) Carry out an insulation  resistance test of the motor windings.
Record any results in the
""""Work Done """" area of the job sheet that does not meet
specifications set  out in
AS 3000.   [_ _]
(b) Carry out an insulation  resistance test of the motor
anti-condensation heater.  Record
any results in the """"Work Done """" area of the job sheet
that does not meet specifications
set  out in AS 3000.   [_ _]
13. At the Equipment Room switchboard, switch the fan ON/OFF control
switch to the ON
position and the AUTO/MANUAL/OFF control switch to the AUTO
position to return control
of the fans to the TCR.  [_ _]
14. Lubricate the motor bearings of SF-EET-001 and SF-EET-002 with
ShellAlvania R3
grease.   Grease while the fan is rotating until new grease
emergesfrom the grease
relief port. [_ _]
NOTE:  SF-EET-003 and SF-EET-004 are fitted with sealed
bearings and cannot be
greased using external grease supply.
15. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
16. Notify the control room on completion of the job.
""
"
110157919 ,"Repair inner sound tube lighting. S.B.
17.07.2014 09:54:17 Bill Booth (BOOTHB)
Repair inner sound tube lighting. S.B.
* 17.07.2014 09:54:17 Bill Booth (BOOTHB)
* Repair inner sound tube lighting. S.B.
"
120326975 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
110159779 ,"Assist Telsta to isolate supply.
25.07.2014 14:14:29 Bill Booth (BOOTHB)
Assist Telsta to isolate supply.
* 25.07.2014 14:14:29 Bill Booth (BOOTHB)
* Assist Telsta to isolate supply.
Assist Telsta to isolate supply.
25-7-14 : Assist Telstra to isolate supply to Telstra equipment on
Mezzanine level to conduct repairs.
Once completed energise supply and test equipment. (D.P)
27/7/14 Matt - Assist Telstra tech with isolation of there supply from
ERE01 after new meter installation restored power.
"
120322496 ,"06 M Inspection of the Domain Tunnel deluge installation
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The deluge system six monthly inspection shall be carried out
in conjunction with the fire-protection sub-contractor.  Work
shall be carried out in conjunction with the Fire cabinet
hydrant, hose reel and fire extinguisher inspections.
2. Notify the Traffic Control Room prior to commencing the job.
3. Access to the Domain tunnel shall be as per Work
Instruction, Traffic Control, TMI-3012-OP-00002 and Translink
Procedure, PR-RS-IR-059 Plan 23 or 25.
4. (a) Inspect visually the 59 deluge isolation valves for
damage, corrosion, leaks and general condition.
(b) Inspect visually the 59 Main Deluge control valves for
damage, corrosion, leaks and general condition.
(c) Inspect the fire blanket on each deluge valve for damage.
5. Inspect visually the fire ringmain, 6 sectioning valves and
expansion bellows for damage, corrosion, leaks and general
condition.
6. Record the result of the inspection on form DOMAIN TUNNEL
DELUGE SYSTEM INSPECTION - 6 M VISUAL INSPECTION OF DOMAIN
TUNNEL DELUGE SYSTEM TMF-3012-OP-0257.
7. Record the sub-contractors System Test Record No. in the
Work Done area of the Job sheet.
8. Record any follow-up requirements in the Work Done area of
the Job sheet and raise a new  job sheet for any required
repairs. Priority High P1.
9. Notify the control room on completion.
10. Forward completed form DOMAIN TUNNEL DELUGE SYSTEM
INSPECTION - 6 M VISUAL INSPECTION OF DOMAIN TUNNEL DELUGE
SYSTEM  TMF-3012-OP-0257 to Team Leader - Electrical or his
representitive upon completion.
"
120322436 ,"01 M Inspection of the ERTs in the BT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 22.
3. For the Burnley Tunnel right hand lane and at each Emergency
Roadside Telephone;
(a) Inspect the telephone for graffiti, damage and or insect
infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside Telephone, contact
the Traffic Control Room and confirm the operation of the
phone communication, then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection,
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 3) Form
No. TMF-3012-OP-0072.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Burnley Tunnel (Lane 3)
Form No. TMF-3012-OP-0072.
8. The Electrical / Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110162215 ,"Install new light switch in L1 Conferenc
06.08.2014 15:30:33 Bill Booth (BOOTHB)
Install new light switch in L1 Conference room.
* 06.08.2014 15:30:33 Bill Booth (BOOTHB)
* Install new light switch in L1 Conference room.
Install new light switch in L1 Conferenc
Installed new light switch at kitchen end of conference room.
disconnected closest 2 lights from projector screen and supplied them
from new switch.
Refer to job # 132008071
"
120380093 ,"06 M Inspect & Clean the Tunnel air velocity and Temp sensor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1 Notify the control room prior to commencing this job.
2. Reference manual Erwin Sick Operating Instructions - Flowsic 200
AirVelocity of Flow
Measuring Device - [M-STG-EL-24004].
3. Set up the lane closure, as per Work Instruction, Traffic Control
TMI-3012-OP- 0002 and
Translink Procedure PR-RS-IR-059 Plan 23 & 24 (or to be defined).
4. Tunnel Sending/Receiving sensor units.
WARNING:
DO NOT LOOK INTO THE LASER LIGHT USED TO ALIGN TRANSDUCERS.  THE
LASER
LIGHT CAN CAUSE DAMAGE TO EYES.
WARNING:
DO NOT PUT YOUR EARS INTO THE ULTRASONIC SIGNAL PATH.  ULTRASONIC
SIGNALS CAN DAMAGE HEARING.  IT IS ADVISED TO WEAR HEARING
PROTECTION
WHEN WORKING IN THE VICINITY OF THE TRANSDUCERS.
CAUTION:
FIT PROTECTIVE CAPS TO THE SAFETY TUBES OF THE SENDER AND RECEIVER
DURING CLEANING.
PROTECT THE ULTRASONIC  TRANSDUCER FROM WATER AT ALL TIMES.
DO NOT TOUCH THE ULTRASONIC TRANSDUCERS EITHER BY HAND OR WITH ANY
