110163842 ,"OMB rear gate stuck open.
CLEANING MEDIUM.
(a) Inspect both the sending and receiving for damage and or
corrosion.  [_ _]
(b) Using a cap, cover the safety tube that protects the transducer,
then clean the external
surfaces of the Flowsic 200 with a cleaning cloth, optical
cleaning fluid.  [_ _]
(c) Remove the safety tube cap, then clean the internal surfaces of
the safety tube as well
as the transducer surface using a gentle stream of air ONLY.
[_ _]
(d) Check that the cable connection to the sensor unit is tight and
that the cable is suitably
supported and secure.  [_ _]
(e) Check that the mounting bracket and the bolts holding the unit
are secure.  If any of the
bolts need to be tightened, the alignment of the sensors must
be checked.  Alignment
is confirmed using a laser pointer and must be within the
range of 1º in all planes.   [__]
( f) Check with the control room that system is functioning
correctly prior to leaving the
unit.  [_ _]
5.  Record anything outside normal parameters in the """"Work Done """" area
of the job sheet.
6.  Notify the Control room on completion of the job.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380184 ,"06 W Inspect LHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0031 Burnley Tunnel Drainage
3. Lane closures to access the Burnley Tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 21, 24, 26.
4. Inspect spoon drain along the LHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items that may
cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record on form TMF-3012-OP-0271 BURNLEY TUNNEL DRAIN
INSPECTIONS
9. Notify the Traffic Control Room on completion of the job.
10 Ensure completed form TMF-3012-OP-0271 BURNLEY TUNNEL DRAIN
INSPECTIONS is forwarded to the Civil Team leader or his
representitive on comp[letion of the job.
"
110161981 ,"Outstanding Payment - Cable Investigation
PO's raised and paid now.
"
110167356 ,"IN NO 14081260 - Footscray Rd
Called by TCR to attend Incident at 15:50 @ footscray rd on ramp.
5 Bags of soaker supplied
Assisted police in traffic mgmt
Helped SIRO clean up oil spill
19:00
Clean up after on site
Returned back to workshop and packed up.
3 HRS
"
110157645 ,"Repair faulty OMB lighting.
16.07.2014 09:31:26 Bill Booth (BOOTHB)
Repair faulty OMB lighting.
* 16.07.2014 09:31:26 Bill Booth (BOOTHB)
* Repair faulty OMB lighting.
Repair faulty OMB lighting.
Checked + repaired lights on Req.
Informed operations upon entry to HV Yard.
"
120380391 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380299 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120326991 ,"03 M Substation 04 Air Handling System Inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Reference manual, Entire Mechanical Services Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
3. Access to the Substation 4 vent fans is via the stairwell in
Alexandra Avenue.
Parking restrictions may apply between 7.00am and 5.30pm.
4. Work plan for SF-SS4-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS4-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB4 A/C 4A MEB) or (SUB4 A/C
4B MEB).  Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and any fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan ON, using the circuit breaker in control
panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).   [_ _]
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i ) Check the motor bearings, lubricate if required.   [_ _]
SF-SS4-2
(k) Switch OFF the circuit breaker for the fan SF-SS4-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(l) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(m) Check the fan panels and fixtures for damage, corrosion
and any fixtures that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(o) Check the fan for free movement and any damage to the
blade.   [_ _]
(p) Switch the fan SF-SS4-2 ON, using the circuit breaker in
control panel(SUB4 A/C 4A MEB) or (SUB4 A/C 4B
MEB).   [_ _]
(q) While fan SF-SS4-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS4-1 will go off and SF-SS4-2 will start.
(r) Check the fan for correct rotation.   [_ _]
(s) Check fan and motor for unusual noises and
vibrations.   [_ _]
(t) Check the motor bearings, lubricate if required.   [_ _]
(u) Switch circuit breaker for fan SF-SS4-1 ON, fan SF-SS4-2
will go OFF and SF-SS4-1 will start.
5. (a) Repeat step 4 for SF-SS4-3 and 4.
(b) Replace filters on SF-SS4-3 (-4)   [_ _]
(c) Check fire dampers (5) on SF-SS4-1, -2, -3, -4 for
premature operation.  [_ _]
6. Work plan for EF-SS4-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes EF-SS4-1 is the duty fan.
(a) Switch the fan EF-SS4-1 OFF, using the circuit breaker in
control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and any fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS4-1 ON, using the circuit breaker in
control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
EF-SS4-2
(j) Switch the fan EF-SS4-2 OFF, using the circuit breaker
in control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(k) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(l) Check the fan panels and fixtures for damage, corrosion
and any fixtures that may be loose or missing.   [_ _]
(m) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(n) Check the fan for free movement and any damage to the
blade.   [_ _]
(o) Switch the fan EF-SS4-1 ON, using the circuit breaker in
control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
(p) While fan EF-SS4-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
EF-SS4-1 will go off and EF-SS4-2 will start.
(q) Check the fan for correct rotation.   [_ _]
(r) Check fan and motor for unusual noises and
vibrations.   [_ _]
(s) Check the motor bearings, lubricate if required.   [_ _]
(t) Switch circuit breaker for fan EF-SS4-1 ON, fan SF-SS4-2
will go OFF and SF-SS4-1 will start.
7.(a) Check the fire dampers at each wall penetration (2) for
premature operation.  [_ _]
8. Work plan for EF-SS4-3
(a) Switch the fan EF-SS4-1 OFF, using the circuit breaker in
control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing for damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and any fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS4-1 ON, using the circuit breaker in
control panel (SUB4 A/C 4A MEB) or (SUB4 A/C 4B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
(j) Switch circuit breaker for fan EF-SS4-3 ON and EF-SS-4-4
will start.
(k) Check the fire dampers in each of the UPS rooms, at each
wall penetration, (4) for premature operation.  [_ _]
9. The pump station is accessed via the Substation 4 entrance in
Alexandra Avenue, then through the link passage to escape
stairs and then 10 metres along the Domain Tunnel walkway to
the pump room entrance.
10. Work plan for EF-YPS-1 the Yarra Crossing Pump Stn Exhaust
fan
11. (a) Prior to entering the egress stairwell, check the vent
grill adjacent to the stairwell entry for debris and any
build-up of dirt that may restrict the free flow of air
from the pump room.
(b) Switch OFF the fan EF-YPS-1 circuit breaker at Cabinet
SUB4 A/C 4B MEB.  Isolate and tag in  accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
12. At the pump station sump
(a) Check the two inlet vents to ensure that they are free
of debris that would restrict the free flow of air.
(b) Switch fan EF-YPS-1 circuit breaker ON at the Cabinet
SUB4 A/C 4B MEB.
(c) Ensure that the fan starts and that the airflow
direction is from the Pump Sumps out to atmosphere and
that there are no unusual noises or vibrations.   [_ _]
(d) Check the condition of the flexible duct
connections.  [_ _]
(e) Check the fan mounting spring supports and fastenings
for security and re-tension, if required.  [_ _]
13. Sweep and clean the Substation room(s) and associated
switchrooms as well as the Emergency Egress Stairway :
Sweep the floor and remove accumulated cobwebs from the
walls.   [___]
Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
Vacuum interiors of any wall mounted control
enclosure.  [___]
Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
Remove from site all accumulated debris and rubbish.   [_ _]
14. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc,  in the Work Done  section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
15. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
16. Notify the control room on completion of the job.
"
120326840 ,"01 M Trunk test the Fire T'Phones other than in the  tunnels
Access to Substations requires a person to have a valid
AUTHORITY TO WORK IN THE VICINITY OF HIGH VOLTAGE APPARATUS.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Translink Procedure, PR-RS-IR-059 Plan 20, 22, 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At each of the phones
(a) Visually check the phones for damage and or vandalism
(b) Using spray-on Nifty and a clean cloth clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure fire cabinet door is closed correctly following
inspection if appropriate.
6. Record inspection results, cleaning and results of
communication tests on the form Fire Telephone Inspection -
Southern Link (Other than in the Tunnels) TMF-3012-OP-0086.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Inspection - Southern Link (Other than in the
Tunnels) TMF-3012-OP-0086 to the Electrical / Electronics
Team Leader or his representative.
10. The Electrical / electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
"
110161707 ,"CCTV 547 obstructed vision
02.08.2014 08:06:35 Brenton ROWE (ROWEB)
Cam547 obstructed vision
* 02.08.2014 08:06:35 Brenton ROWE (ROWEB)
* Cam547 obstructed vision
CCTV 547 obstructed vision
Replaced seal on housing, cleaned and replaced gel packs. Test CCTV all
ok.
"
120326913 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120380167 ,"02 M Perform a check of a random Traffic Management Setup
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Traffic Management Inspection
Checklist -  TMF-3012-SA-0005.  Carry out a check of a
traffic management setup as specified on the above form
answering all questions.  The Traffic Management inspected
is a random selection for the period of this job
3. Record any corrective action required, in the area of the
job sheet below.  Raise a new job sheet for any corrective
actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
110161702 ,"EFE09 out of range alarms intermittantly
04.08.2014 03:38:14 Brenton ROWE (ROWEB)
analog XMTR out of range alarm triggered and cleared 8 times then stayed
in alarm. Started fan ran ok alarm did not clear
* 04.08.2014 03:38:14 Brenton ROWE (ROWEB)
* analog XMTR out of range alarm triggered and cleared 8 times then stayed
in alarm. Started fan ran ok alarm did not clear
EFE09 out of range alarms intermittently
I want through level 1, 2, 3 settings within the starter and all
settings seemed to be correct. Next step possibly to change heads on
starter to see if fault moves SM 6/8/14.
"
120322421 ,"03 M Inspection of Smoke Exhaust Fans Olympic Park
WARNING:
ELECTRIC MOTORS CAN OPERATE AT A TEMPERATURE WHICH MAY CAUSE BURNS.
EXERCISE CAUTION WHEN ABOUT TO TOUCH MACHINERY WHICH MAY BE HOT.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Permit to Work for entry to ventilation rooms and to
interrupt operations.
2. Notify the control room prior to commencing the job.
3. Reference manual, Fantech Pty Ltd. Olympic Park Portal Centrifugal
Fans.  Operations and
Maintenance Manual. M-STG-VE-26200.
4. Check the fan outlet stacks and the protective mesh for accumulated
debris that may restrict
outlet damper operation.  Use an extension ladder.  (3m. wall)  in
accordance with work    instruction TM1-3012-SA-0121 Ladders- Safe use
to remove any debris.  [_ _]
3. Fan Operation
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
CAUTION:  DO NOT RUN MORE THAN 2 FANS AT ANY TIME.
Request the control room to open at least four tunnel smoke inlet
dampers.
CAUTION:  A MINIMUM OF 4 INLET DAMPERS MUST BE OPEN BEFORE
OPERATING
THE  FANS.
(a) Switch the fan AUTO/OFF/MANUAL selector switch to the MANUAL
position and start
the fan using the START/STOP/RESET pushbutton.  Run the fan
for 30 minutes.
(b) Check that the outlet damper opens fully.  [_ _]
The following checks shall be made using touch, sight and hearing.
Perceived problems
will be further investigated using instrumentation.
(a) Check the fan bearings for uneven rumbling or hammering noise.
[_ _]
(b) Check the fan bearings for overheating by using hand held
infrared temperature sensor.              [_ _]
(c) Check the fans for excessive vibration (surging or beating
sound) shuddering on start
up or run down.   [_ _]
(d) Check the safety guards and other safety features for safe
operating condition.  [_ _]
(e) Check the flexible connection of ducting, for leaks, tearing
andfraying.  [_ _]
(f ) Check the drive belts for condition.   [_ _]
4. Motor Operation
(a) Check the motor bearings for noisy running and excessive
vibration.  [_ _]
(b) Check the motor and the bearings for excessive heating.   [_ _]
(c) Check that external ventilation airways are clear. [_ _]
5. On completion of all checks switch the fan OFF using the
START/STOP/RESET pushbutton.
Check that the outlet damper closes fully on shutdown.   [_ _]
6. Record """"Hours Run""""  for fan in the """"Work Done"""" area of the Job
Sheet.
7. Request the control room to close the inlet smoke dampers.  [_ _]
8. Ensure the fan AUTO/OFF/MANUAL selector switches are set to the AUTO
position.  [_ _]
9. Ensure the fan station is clean and remove all accumulated debris andrubbish.
[_ _]
10. Record anything outside normal parameters, in the """"Work Done""""
areaof the job
sheet.  [_ _]
11. On the completion of the job notify the control room.  [_ _]
12. On completion of the job, the """"Hours Run"""" detail, for each fan is
to be entered into the
hours run table in Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter reading.
Record Readings Below
Hours Run  [         ]
Bearing Temp.    [         ] deg. C.
""
"
110159336 ,"Controllers VMSE5A - Comms Failure
23.07.2014 04:40:17 Brenton ROWE (ROWEB)
Controllers VMSE5A - Comms Failure
* 23.07.2014 04:40:17 Brenton ROWE (ROWEB)
* Controllers VMSE5A - Comms Failure
Controllers VMSE5A - Comms Failure
Investigated fault, found Adam had locked up. Reset, tested sign checked
connections on sign monitored sign all working ok.
Note! drains all blocked outbound LHL @ morsehead, all the way down
ramp.
"
120309362 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
120309333 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110160789 ,"Aug 14 BB Exp Jnt inspection Wk1
30.07.2014 12:50:54 Jason Ng (NGJ)
Conduct inspections of the Bolte Bridge
* 30.07.2014 12:50:54 Jason Ng (NGJ)
* Conduct inspections of the Bolte Bridge
Aug 14 BB Exp Jnt inspection Wk1
Inspection only carried out by G<(>&<)>G on the 1st Thursday of the
month.
"
120326839 ,"01 M Trunk test of the Fire T'Phones in the Domain tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This job can be carried out at the same time as the RHL
DT ERTs job is done in the
Domain Tunnel.  The fire phones are at the fire cabinets.
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Work Instruction Traffic Control, TMI-3012-OP-0002 and
Translink Procedure , PR-RS-IR-059 Plan 20, 22 or 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At the Domain Tunnel fire cabinets
(a) Visually check the phones for damage and or vandalism.
(b) Using spray-on Nifty and a clean cloth, clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure the fire cabinet door is closed correctly
following inspection.
(d) Visually check the fire cabinet and surrounds for
evidence of damage and or leaks.
6. Record inspection result, cleaning and results of
communication tests on the form Fire Telephone Trunk Test -
Domain Tunnel TMF-3012-OP-0201.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Domain Tunnel TMF-3012-OP-0201 to the
Electrical / Electronics team Leader or his representative.
10. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
"
120309375 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
High contrast between marker & road). (If road ,,
,,,,    markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309302 ,"03 M Insp Thytec UPS System SL TSH's
03 M Inspection of Thytec UPS system in SL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
NEW-PAGE
Works completed as above work plan
"
120326962 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120322476 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
120326808 ,"03 M inspect of LIEBERT AC units mounted within Mezz Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Mobile telephone rooms, RRB room, ERE 00 and
ERE01 is via the Grant Street Stairwell.  The rooms are
located on the mezzanine floor adjacent to ERE01.
The Air Conditioners and the condensers are separate units.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the
thermostat setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit  is consistent with
new setpoint and verify temperature is consistent
with ambient (+ or - 1 deg) using portable
