110163842 ,"OMB rear gate stuck open.
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check the filters and replace if necessary
(a) RRB Room and ERE 01 - Filter type Liebert size
650x590x75 mm.   [_ _]
(b) ERE 00 - Filter type Liebert size 500 x 450 x
50mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line is
clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFFusing the local isolating switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolating switch.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
120380107 ,"06 M Inspect & Clean the Tunnel air velocity and Temp sensor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1 Notify the control room prior to commencing this job.
2. Reference manual Erwin Sick Operating Instructions - Flowsic 200
AirVelocity of Flow
Measuring Device - [M-STG-EL-24004].
3. Set up the lane closure, as per Work Instruction, Traffic Control
TMI-3012-OP- 0002 and
Translink Procedure PR-RS-IR-059 Plan 23 & 24 (or to be defined).
4. Tunnel Sending/Receiving sensor units.
WARNING:
DO NOT LOOK INTO THE LASER LIGHT USED TO ALIGN TRANSDUCERS.  THE
LASER
LIGHT CAN CAUSE DAMAGE TO EYES.
WARNING:
DO NOT PUT YOUR EARS INTO THE ULTRASONIC SIGNAL PATH.  ULTRASONIC
SIGNALS CAN DAMAGE HEARING.  IT IS ADVISED TO WEAR HEARING
PROTECTION
WHEN WORKING IN THE VICINITY OF THE TRANSDUCERS.
CAUTION:
FIT PROTECTIVE CAPS TO THE SAFETY TUBES OF THE SENDER AND RECEIVER
DURING CLEANING.
PROTECT THE ULTRASONIC  TRANSDUCER FROM WATER AT ALL TIMES.
DO NOT TOUCH THE ULTRASONIC TRANSDUCERS EITHER BY HAND OR WITH ANY
CLEANING MEDIUM.
(a) Inspect both the sending and receiving for damage and or
corrosion.  [_ _]
(b) Using a cap, cover the safety tube that protects the transducer,
then clean the external
surfaces of the Flowsic 200 with a cleaning cloth, optical
cleaning fluid.  [_ _]
(c) Remove the safety tube cap, then clean the internal surfaces of
the safety tube as well
as the transducer surface using a gentle stream of air ONLY.
[_ _]
(d) Check that the cable connection to the sensor unit is tight and
that the cable is suitably
supported and secure.  [_ _]
(e) Check that the mounting bracket and the bolts holding the unit
are secure.  If any of the
bolts need to be tightened, the alignment of the sensors must
be checked.  Alignment
is confirmed using a laser pointer and must be within the
range of 1º in all planes.   [__]
( f) Check with the control room that system is functioning
correctly prior to leaving the
unit.  [_ _]
5.  Record anything outside normal parameters in the """"Work Done """" area
of the job sheet.
6.  Notify the Control room on completion of the job.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326871 ,"06 M Detailed inspection of  SL impact attenuators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control Room prior to commencing the works.
2. Carry out inspection on the following Southern Link impact
attenuators:
Westbound Monash Freeway between Batman Exit & DT entrance
Eastbound Burnley Tunnel to Burnley Street OFF ramp
Eastbound South Eastern Freeway to Burnley Street OFF ramp
Eastbound South Eastern Freeway to Punt Road Interchange OFF
ramp to Punt Road
Eastbound South Eastern Freeway to Batman Avenue OFF ramp
Power Street to Burnley Tunnel ON ramp
Power Street to Sturt Street Overpass Median strip centre,
South side.
Power Street to Sturt Street Overpass Median strip centre,
North side.
,,Eastbound church street exit ramp
,,Eastbound under church road bridge.
as per Work Instruction TMI-3012-OP-0022
3. Use vehicle board, short or long term emergency lane closure
as per Work Instruction, Traffic Control, TMI-3012-OP-0002
and Translink Procedure, PR-RS-IR-059 Plan 12, 13, 14 or 15.
Ensure the vehicle is fitted with amber hazard light and
personnel are wearing
fluorescent / reflective vests
4. Check for:
Loose bolts
Corroded bolts
Restraining cable for corrosion or damage
Supports for damage and alignment
Damaged guide rails, cartridges and components
Protective coating
5. Record all defects or maintenance requirements on inspection
sheet TMF-3012-OP-0009
6. Ensure that all silt, dust. weeds and other debris is cleaned
from beneath the monorail and the surrounding area before
leaving site.
"
120326824 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station<(>,<)>
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
Work completed as above work plan.
"
120327092 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120380061 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309022 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120309059 ,"01 M Maint inspection of WL emergency roadside telephones
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
Work completed as above work plan by Siros
"
120309425 ,"01 M Waste Transfer Station, Sweeper
CITYWIDE WASTE COLLECTION  FOR TRANSFIELD
"
120309393 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110240904 ,"VMS10 Local Controller 04 Comms Failure
08.10.2014 15:31:15 Brenton ROWE (ROWEB)
VMS 10 Fail to display test message Local Controller 04 Failure
* 08.10.2014 15:31:15 Brenton ROWE (ROWEB)
* VMS 10 Fail to display test message Local Controller 04 Failure
"
120309324 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120380300 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120326888 ,"12 M Lvl 1 inspection of SL TSH fire extinguishers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire extinguisher AS1851, Part2, Level 1, inspection &
service of fire extinguishers located in;
TSH 10
TSH 11
TSH 11A
TSH 13 and
TSH 14 shall be carried out by the sub-contractor in the
presence of the electrical / electronic technician.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire extinguisher inspection shall be carried out in
accordance with AS 1851, part 2, level 1.
5. Record the sub-contractors inspection report No.
TSH 10  [__________]   TSH 11   [__________]
TSH 11A  [__________]  TSH 13   [__________]
TSH 14   [__________]
6. Fill in technical shelter log book.
7. Notify control room on your departure from the Technical
Shelter.""
"
120380435 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120380118 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110164153 ,"Arch Pan 21 - Leak Repair
14.08.2014 09:48:51 Jason Ng (NGJ)
Arch Pan 21 - Leak Repair
* 14.08.2014 09:48:51 Jason Ng (NGJ)
* Arch Pan 21 - Leak Repair
"
120309013 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
132008312 ,"Replace 6 traffic studs at Burnley
22.08.2014 12:32:14 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace 6 studs at Burnley off Ramp and main line.
RSE to attend site on the night of 24/08/14.
HTC to set up traffic managment and detector loop service are to replace
the studs.
* 22.08.2014 12:32:14 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace 6 studs at Burnley off Ramp and main line.
* RSE to attend site on the night of 24/08/14.
* HTC to set up traffic managment and detector loop service are to replace
the studs.
Replace 6 traffic studs at Burnley
Organized detector loop services and HTC for Traffic management. RSE
attend onsite
"
110162766 ,"METSW2A - Answer status busy
08.08.2014 03:01:18 Brenton ROWE (ROWEB)
Phone tested in the field and via the METS FEC, unable to conect with
phone
* 08.08.2014 03:01:18 Brenton ROWE (ROWEB)
* Phone tested in the field and via the METS FEC, unable to conect with
phone
METSW2A - Answer status busy
Called METS from control room and it worked. Ran test on Mets FEC and
fault cleared.
Went out on site and METS worked fine. Two way communication and
calling ok. Faults cleared.
"
120380313 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120326886 ,"24 M Level 2 Insp of ESEP Struct
1. Perform a level 2 structural inspection on all structural
components of the Exhibition Street Extension.
2. Provide a written report setting out
(a) the condition of each structure
(b) any outstanding works requiring further corrective
works.
"
110170333 ,"JFE03-Replace LT6 in ERE4
Removed and reprogrammed new LT6 (electronic overload). Tested and put
back into operation.
"
120309380 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
120309126 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309004 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
132009893 ,"Purchase spare valves for YCPS and SWPS
15.10.2014 14:25:17 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Purchse two new spare by pass valves one for Yarra crossing (150mm) and
one for Swan street pump station (200mm).
Keystone valves.
* 15.10.2014 14:25:17 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Purchse two new spare by pass valves one for Yarra crossing (150mm) and
one for Swan street pump station (200mm).
* Keystone valves.
"
120309082 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn <(>,<)>
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
(e) Remove cover to motor junction box and check the cable
connections visually for tightness and evidence of
overheating.
8.  Lubrication
(a) Release the key operated EMERGENCY STOP button, restart
fan  locally.
(b) Regrease bearings using grease gun on nipples onside of
fan with  Mobilith SHC220 (TF000021) grease, 10 pumps of
hand grease gun per grease nipple.
Note:  Lubrication should be carried out between 3,000
and 4,000 hours running time when access is available.
Do not over grease.    [_ _]
(c) Stop fan using local EMERGENCY STOP button
(d) Release the EMERGENCY STOP button using a Key.  (Remove
the key)   [_ _]
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation<(>,<)>
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable<(>,<)>
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework<(>,<)>
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Checked and completed as required. N.Cottee
"
120327094 ,"06 M Insp UPS 3B HVAC system in Sub 3
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access to the Air Conditioners located within substation 3 is
via external doors, on the south side of the Bldg, into
substation 3B.  The condenser units are mounted on
substation roof.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU-SS3-5 Air Conditioning Unit
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter type Liebert size 650x590x75 mm.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint,
inspect condition of the fins on the   coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with
nameplate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature
and noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13. Check Operation of Crankcase heaters.  [_ _]
5.0. Repeat step 4 for ACU-SS3-6.   [_ _]
6. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
7. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
8. Notify the control room on completion of the job.
Record Data below
Date:
Sub-contractors Servcie Docket No:
"
120380169 ,"01 M Inspection of the ERTs in the DT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 21, 24
or 26.
3. For the Domain Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test for each telephone
on the attached form METS Inspection (Monthly) - Southern
Link Domain Tunnel  (Lane 3) Form No. TMF-3012-OP-0070.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Domain Tunnel  (Lane 3)
Form No. TMF-3012-OP-0070. to the Electrical / Electronics
Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110166098 ,"ERE01 - Vent fault (again)
23.08.2014 16:32:11 Brenton ROWE (ROWEB)
ERE01 - Vent fault (again).  Refer earlier SAP order 110164376.
* 23.08.2014 16:32:11 Brenton ROWE (ROWEB)
* ERE01 - Vent fault (again).  Refer earlier SAP order 110164376.
ERE01 - Vent fault (again)
Room RRB#1.
Investigated fault, found compressor contact not coming found suspect
connection on controller. Reterminated and tested numerous times and
seems to working ok. notices ac unit doesn't seem to be cooling
efficiently suspect low on fas and computer cool requested to
investigate.
Note! computer cool came to site and replaced faulty controller and
