110163842 ,"OMB rear gate stuck open.
checked all gas levels and presuure. unit running all ok. doc no 12328
Computer cool.
"
134000281 ,"Repair Mets phone Sn 234042
22.08.2014 07:51:23 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
22.08.2014 07:23:47 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Call button keeps getting stuck
* 22.08.2014 07:51:23 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* 22.08.2014 07:23:47 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Call button keeps getting stuck
"
120380145 ,"04 M Insp/cln of  SL CCTV cams, EWP, BT & DT LHL
Perform this job at the same time as the AIDs cameras in LHS of
the tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out in designated times approved by the
TCR.
2. Notify the control room prior to stopping in LHL
3. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: LHL
(d) Electrical Cabinet Location: Above LHL
4. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 21, 24, 26.
5. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
6. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
7. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
8. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out steps (d) and
(e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.  If
the heaters are not warm, spray the heater thermostat (HTR)
with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
9. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
10. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait
2 minutes then check again.  [_ _]
11. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
12. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110164861 ,"Church St Wall - Graffiti Removal
Work completed as above work plan.
"
110173364 ,"ERE14 RDP Fault
Resulting from works to 132005776.
ERE14 RDP Fault
Reset due to HV trip at Sub 3. Refer to 110173369.
"
120380235 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
120309091 ,"03 M Inspection of the OHVD System
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control room prior to accessing the OHVD
system,  [___]
2. Reference Manual is Securite & Signalisation Preventative
Maintenance ED/RH/TRAIN/04.  This manual or section can be
found in Alstom - VMS/ADS/LUS/OHVD Contract Manuals
M-MCL-TM-1569.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12,13 & 14  [_ _]
4. Clean, inspect and check alignment of the OHVD Receivers and
Transmitters.   [_ _]
5. Check the operation of the detectors by breaking the detector
paths in the correct sequence.   The correct sequence is that
the two beams must be broken in the direction of the traffic
flow and the second beam must be broken within two seconds
of the first being broken.  Visually check that the sign
operates correctly and that the TCR receive an alarm  [___]
6. Inspect the cabinet at the height detector for damage and
corrosion and insect infestation.  [___]
7. Check the equipment within the cabinet for loose connections
and evidence of burnt components.  [_ _]
8. Clean the front panel and inspect the OHVD message sign for
damage & corrosion.  [_ _]
9. Inspect the cabinet and equipment within at the OHVD message
sign for damage, loose connections, evidence of burnt
components and insect infestation.  [_ _]
10. Check operation of the sign by pressing the test pushbutton
on the CD501 boards.   [___]
11. Check the local controller cabinet for any sign of damage &
corrosion.  [___]
12. Check the components in the local controller cabinet for
burnt components, insect infestation and loose
connections  [___]
13. On completion of the job, record anything outside normal
parameters in the Work Done section of the Job Sheet.  Raise
a new jobsheet for any corrective works that are
outstanding.
14. Notify the control room prior to leaving OHVD site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
,,1.,,Detector,,,,,,[,,]
,,2.,,Controller,,,,[,,],,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380219 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120309140 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110170924 ,"VSLS W18 Comms Fault
Refer to JN 110170929
"
120309410 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309106 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
120309403 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380152 ,"04 M Insp/cln of  SL CCTV cams, EWP, BT & DT LHL
Perform this job at the same time as the AIDs cameras in LHS of
the tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out in designated times approved by the
TCR.
2. Notify the control room prior to stopping in LHL
3. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: LHL
(d) Electrical Cabinet Location: Above LHL
4. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 21, 24, 26.
5. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
6. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
7. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
8. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out steps (d) and
(e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.  If
the heaters are not warm, spray the heater thermostat (HTR)
with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
9. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
10. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait
2 minutes then check again.  [_ _]
11. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
12. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380322 ,"04 M Inspect & clean of VSS controller and camera enclosure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane
2. Access to this camera is:
(a) Access Vehicle: EWP.
(b) Lane Closure: Emergency lane.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, SAAB Combitech Traffic Systems AB, Basic 4,
M-MCL-ET-1225.
5. Indoor Equipment.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(a) Check for mechanical damage on the Controller rack and
the monitor.
(b) Check for mechanical damage on the cabling.
6. Outdoor Equipment.
(a) Check for vandalism, damage, corrosion, external evidence
of insect infestation and/or ingress of moisture.   [_ _]
(b) Check the cables for mechanical damage.  [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check that the camera housing is firmly secured to pole
mounts. [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
"
120380361 ,"01 M Inspect WL eTAG and Daypass signs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect the eTAG and DAYPASS signs as set out on form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267.
Laminated plans setting out the location of each sign are
available from the Civil Team Leader
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and in correct
position.
(d) accumulated dirt
(e) Request TCR to send test message to the ADS sign, if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL and an  appropriate comments, if
required, on the form WESTERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0267.
4. Ensure the Job sheet, laminated location plans and the form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267 are
all returned to the Civil Team Leader or his representative.
5. The Civil Team Leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team  Leader or his representative is to forward a
copy of form WESTERN LINK CITY LINK SIGN INSPECTION
TMF-3012-OP-0267 to the Transurban Maintenance Manager by
exemption only, as well as  TSL Project Manager and TLO
Operations Manager for any that do not exist.
"
120309108 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station<(>,<)>
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
Work completed as above work plan.
"
110265535 ,"LUMS ""F"" fault.
15.10.2014 13:56:19 Bill Booth (BOOTHB)
LUMS ""F"" fault.
* 15.10.2014 13:56:19 Bill Booth (BOOTHB)
* LUMS ""F"" fault.
"
120309256 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors<(>,<)>
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed<(>,<)>
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,,,
contrast between marker & road). (If road markers need            to be
changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[2]
,,TRX Transceiver Unit 01,,,,,,[2]
,,TRX Transceiver Unit 02,,,,,,[2]
,,TRX Transceiver Unit 03,,,,,,[2]
,,VDC Illum Unit 01 (Road side),,[2]
,,VDC Illum Unit 02 (Road side),,[2]
,,VDC Illum Unit 03 (Road side),,[2]
,,VDC Illum Unit 06 (Road side),,[2]
,,VDC Illum Unit 07 (Road side),,[2]
,,VDC Illum Unit 08 (Road side),,[2]
,,VDC Illum Unit 11 (SEN 01),,,,[2]
,,VDC Illum Unit 12 (SEN 02),,,,[2]
,,VDC Illum Unit 21 (Gantry),,,,[2]
,,VDC Illum Unit 22 (Gantry),,,,[2]
,,VDC Illum Unit 23 (Gantry),,,,[2]
,,VDC Sensor Unit 01,,,,,,,,[2]
,,VDC Sensor Unit 02,,,,,,,,[2]
,,VR Illum Unit 01 (SEN 01),,,,[2]
,,VR Illum Unit 02 (SEN 02),,,,[2]
,,VR Illum Unit 03 (SEN 03),,,,[2]
,,VR Sensor Unit 01,,,,,,,,[2]
,,VR Sensor Unit 02,,,,,,,,[2]
,,VR Sensor Unit 03,,,,,,,,[2]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
NEW-PAGE
Works completed as above work plan
"
120309131 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120309241 ,"03 M Maint of TSH tolling equipment Gantry B visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical
Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s)(TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace
fan(s).
0107: Replace Surge Diverter if required or raise
corrective action to replace surge
diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the """"Related Job"""" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
110227829 ,"JFW02_BALSTAT - Out of balance
02.10.2014 05:18:24 Brenton ROWE (ROWEB)
JFW02_BALSTAT - JET FAN WEST 02 - OUT OF BALANCE (FAN VIBRATUIB EARLY
WARNING)
* 02.10.2014 05:18:24 Brenton ROWE (ROWEB)
* JFW02_BALSTAT - JET FAN WEST 02 - OUT OF BALANCE (FAN VIBRATUIB EARLY
WARNING)
"
120309296 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120380403 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120380335 ,"01 M Inspect the WL Traffic Management Cabinets
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The Traffic Control Room Officer or his representative are to
check the contents of the WL Traffic Management Cabinets.
2. WARNING: PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE THAT
POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0314 WL TRAFFIC MANAGEMENT CABINETS an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation AND SPRAY WITH
A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0314 - WL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0314 WL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of  the job sheet to be forwarded to the
Team Leader - Civil or his representative.
"
120309188 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120380277 ,"01 M Inspection of fire panel in SL TSH
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
