110163842 ,"OMB rear gate stuck open.
1. The fire alarm system monthly test and inspection shall be
carried out by the
sub-contractor in the presence of the electrical /
electronic technician in the following locations:
TSH 10
TSH 11
TSH 11A
TSH 13
2. Perimeter access gate & Technical Shelter keys are
required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection System
Manual
5. Record the sub-contractors System Test Record No. below.
TSH 10 [________] TSH 11 [________] TSH 11A [________]
TSH 13 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
"
110158761 ,"Sub 6 faulty light switch.
21.07.2014 13:56:46 Bill Booth (BOOTHB)
Sub 6 faulty light switch.
* 21.07.2014 13:56:46 Bill Booth (BOOTHB)
* Sub 6 faulty light switch.
Sub 6 faulty light switch.
Replaced faulty 2 way switch tested all ok.
"
110169179 ,"Scrap Material Nos 3/1072, 907, 902
05.09.2014 09:36:39 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Scrap Material Nos 3/1072, (1) 907, (4) 902, (1)
* 05.09.2014 09:36:39 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Scrap Material Nos 3/1072, (1) 907, (4) 902, (1)
"
120309298 ,"03 M Insp Thytec UPS System SL TSH's
03 M Inspection of Thytec UPS system in SL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
Works completed as above work plan
"
120326795 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
110170891 ,"TSL Reactive maintenance test WO to SAP
WO Cancelled, created for CML Trial Purposes only.
TSL Reactive maintenance test WO to SAP
WO Cancelled, only created for Trial Purposes.
"
120322502 ,"02 M Perform a check of a random Traffic Management Setup
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Traffic Management Inspection Checklist -
TMF-3012-SA-0005.  Carry out a check of a traffic
management setup as specified on the above form answering
all questions.  The Traffic Management inspected is a
random selection for the period of this job
3. Record any corrective action required, in the """"Work Done""""
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
""
"
120380217 ,"03 M Check of  Domain Tunnel Jet Fans Vibration & Temps
Vibration (Out of Balance) checks are to be done on the PMCS in the
Traffic Control Room.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.    Fan Vibration
Check fan out of balance measurement on PMCS system in control
room is operational
and reading is less than maximum normal level of 4.5 mm/s.
If the reading is  greater than 4.5 mm/s, record the reading in
the comments section of the
form DOMAIN TUNNEL JET FANS  - Monthly Check Sheet
TMF-3012-OP-0110.    [_ _]
2.    Check and record hours run from meter in Westbound Tunnel
Equipment Rooms on
check sheet.  [_ _]
3. Check the trend log of recorded data, for each fan for the last
month, looking for readings
suggesting an out of balance occurance or similar.  If the graphs
indicate a trend
developing or shows an extraordinary event,  record in the Work
Donearea of the Job Sheet
and notify the Superintendant for further analysis.   [_ _]
NOTE:  If there is an increase in Jet Fan vibration levels, from
previous readings, refer to Job
Templates. TUNNEL JET FANS and or JET FAN DEFECT INSPECTION""
"
120327040 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380261 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120309234 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120380374 ,"02 M Perform a safety check of a subcontractor worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a subcontractor
worksite, answering all questions.  The worksite inspected
is a random selection for the period of this job
3. Record any corrective action required, in the ""Work Done""
area of the job sheet.  Raise a new job sheet for any
corrective actions required.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120309218 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120327062 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures on Western Link 1, as
nominated on attached Graffiti.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
110157401 ,"B26 Cable Tray Replacement
15.07.2014 09:04:53 Jason Ng (NGJ)
B26 Cable tray replacement under the leak in the same area. Large
amounts of corrosion on cable tray.
* 15.07.2014 09:04:53 Jason Ng (NGJ)
* B26 Cable tray replacement under the leak in the same area. Large
amounts of corrosion on cable tray.
"
120380085 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380187 ,"06 W Meas, report on BT V-Ntch  flow, GW & DW Pits, Bore Lvl
** Prior to commencement Maintenance Crew to be issued white
disposable overalls to be worn  whilst carrying out Tunnel
Drainage tasks.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 25, 26
3. Reference:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
4. Civil Team Leader or representative is to:
(a) Select groundwater and dirty water pits to be inspected
on forms BURNLEY TUNNEL GROUND WATER INSPECTIONS
TMF-3012-OP-0232 and
BURNLEY TUNNEL DIRTY WATER PIT INSPECTIONS
TMF-3012-OP-0253 respectively.  Selection should be with
the knowledge of past results and a random selection
including examination of previous inspections carried out
as part of the V Notch and Bay Flow inspections
(b) Previous inspection forms are to be issued to the
maintenance crew to compare results when carrying out
inspections.
(c) V-Notch Pits 14A, 66, 204 & 237 shall be inspected on
each occasion.
5. (a) Inspect the groundwater pits circled on BURNLEY TUNNEL
GROUNDWATER PIT INSPECTION""""  TMF-3012-OP-0232.
(i) Use a torch to inspect each pipe and associated pits
for cleanliness and the accumulation of calcites.
(ii) Record the build up of calcites in the pipes and pits
in Millimetres (mm).  When a build up of 50mm occurs
in a 200mm pipe or a 25mm in a 100mm pipe.  Cleaning
is required.
(iii) Record a description of the calcite. e.g. slimy,
milky or hard etc.
(iv) Record the results on form BURNLEY TUNNEL GROUNDWATER
PIT INSPECTIONS TMF-3012-OP-0232.
(b) Inspect the Dirtywater pits circled on BURNLEY TUNNEL
DIRTY WATER PIT INSPECTION TMF-3012-OP-0253. Use a torch
to inspect each pipe and associated pits for cleanliness
and the accumulation of debris.  Record the related
details regarding accumulation of silts, debris, and
other foreign materials within pits on the form.
(c) Ensure pit covers are replaced and seated correctly after
each pit inspection.
6. V-Notch Readings
(a) Prior to taking readings of dirty water (Right hand side
of tunnel) pit numbers 14A & 66 and Ground water (Left
hand side of tunnel) pit numbers 204 & 237, ensure the
V-notch  weir is clear of calcites and debris.  Clean
thoroughly if required.
(b) Use a measuring stick obtain the depth of the V-notch
flow by
(i) Place the stick in the cup
(ii) Remove the stick and measure the height of the water
mark on the stick.
(c) Record the depth of water flowing over the V-Notch weir
in mm on the form BURNLEY TUNNEL DRAINAGE - SEGMENT
FLOWS, GROUNDWATER BORE LEVELS & RATE OF RISE
TMF-3012-OP-0234.
(d) If readings differ markedly from previous readings, then
take measurement again to confirm results.
(e) Note that inspection V-Notch pits is to be carried out
as per step 5.
7. Swan Street Groundwater Pit Inflow Readings
(a) Once V-Notch 221has been read, then proceed to the Swan
Street Pumping Station to take the rate of inflow
reading.
(b) Proceed to the Pump Control centre
(c) Notify the TCR that all pumps are to be switched OFF.
(d) Switch OFF all pumps (Have an electrician perform this
duty).
(e) Return back to the sump pumping room and close all three
gate valves.
(f) Return to the pump control centre and start by recording
the sump level, then 10 minutes later take another
reading of the sump level.
(g) Record the sump start and finish level, in millimetres,
on the form BURNLEY TUNNEL DRAINAGE - SEGMENT FLOWS,
GROUNDWATER BORE LEVELS & RATE OF RISE TMF-3012-OP-0234.
(h) Record on the inspection sheet any thing out of the
ordinary.
(i) Return all gate valves to their normal OPEN condition and
switch the pumps back to automatic operation. Then
proceed with the rest of the readings and inspections.
8. Burnley Tunnel Groundwater Bore Level  (located between fire
cabinets B45 & B46 RHS).
(a) Remove the BT bore-hole cover, then lower a string with a
weight attached into the bore-hole until the weight
touches the bottom of the bore-hole.
(b) Mark the string with a marker or pen, ensuring that the
weight is just touching the bottom and that there is no
undue slack in the string.
(c) Measure and record the total length of the string (Total
depth of bore-hole in millimetres)
(d) Measure and record the total length of the string that
was submerged in the bore-hole water (Depth of
groundwater in bore-hole in millimetres).
(e) Record the details on the form BURNLEY TUNNEL DRAINAGE -
SEGMENT FLOWS, GROUNDWATER BORE LEVELS & RATE OF RISE
TMF-3012-OP-0234.
(f ) Ensure the cover is replaced and seated correctly.
9. Notify the control room on completion of the job.
10. Ensure a completed copy of the forms BURNLEY TUNNEL
GROUNDWATER PIT INSPECTION TMF-3012-OP-0232, BURNLEY
TUNNEL DIRTY WATER PIT INSPECTIONS  TMF-3012-OP-0253 and
BURNLEY TUNNEL DRAINAGE - SEGMENT FLOWS, GROUNDWATER BORE
LEVELS & RATE OF RISE TMF-3012-OP-0234 are forwarded to the
Civil Team Leader or representative on completion of the job
and prior to end of shift.  Civil Team Leader or
representative is to record and sign off each form and raise
any actions (job sheets) for further inspection or cleaning
Increases in the flows measured in groundwater pits 204 &
237 should be followed up with a piezometer measurement for
the Burnley Tunnel.
"
120327053 ,"06 M Detailed inspection of  WL 1  impact attenuators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control Room prior to commencing the works.
2. Carry out inspection on the following Western Link impact
attenuators:
Southbound
Pascoe Vale Road ON Ramp
Brunswick Road Exit Ramp
Tullamarine Freeway to Flemington Road Exit Ramp
Northbound
Pascoe Vale Exit Ramp
as per Work Instruction TMI-3012-OP-0022
3. Use vehicle board, short or long term emergency lane closure
as per Work Instruction, Traffic Control, TMI-3012-OP-0002
and Translink Procedure, PR-RS-IR-059 Plan 12, 13, 14 or 15.
Ensure the vehicle is fitted with amber hazard light and
personnel are wearing fluorescent / reflective vests
4. Check for:
Loose bolts
Corroded bolts
Restraining cable for corrosion or damage
Supports for damage and alignment
Damaged guide rails, cartridges and components
Protective coating
5. Record all defects or maintenance requirements on inspection
sheet TMF-3012-OP-0009
6. Ensure that all silt, dust. weeds and other debris is cleaned
from beneath the monorail and the surrounding area before
leaving site.
"
110169753 ,"TP3N VR Sensor replacement #3
Replaced as required, tested and S/No given to RSE.
"
120309274 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120380198 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
110169751 ,"METS 116E - Battery status low
REplaced battery and checked phone all ok.
"
120380221 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
110171611 ,"GRF WTP Fault 1
Chcked and found valve stickers informed jarrod, to look at .
"
120322468 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120326852 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
