110163842 ,"OMB rear gate stuck open.
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110157918 ,"Repair inner sound tube lighting.
17.07.2014 09:51:05 Bill Booth (BOOTHB)
Repair inner sound tube lighting.
* 17.07.2014 09:51:05 Bill Booth (BOOTHB)
* Repair inner sound tube lighting.
"
150002121 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120327111 ,"02 W Mowing on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110160506 ,"VMS 13 comms fault.
29.07.2014 08:55:49 Bill Booth (BOOTHB)
VMS 13 comms fault.
* 29.07.2014 08:55:49 Bill Booth (BOOTHB)
* VMS 13 comms fault.
VMS 13 comms fault.
VMS 13 intermittently going into fault. Asked TCR to put up test message
and it worked. Reset ADAM units because they had locked up earlier.
Asked TCR if all faults were clear and they were and test message worked
ok. keep message up for a while and fault did not come back.
I asked Kenny if he could ping the sign and he did. but he thought there
was a system fault with the sign and said eh would look into it further.
SM 4/8/14.
"
110239125 ,"CCTV-CAM941-ACCEPT NO PRESETS
07.10.2014 04:26:27 Brenton ROWE (ROWEB)
CCTV-CAM941-ACCEPT NO PRESETS
* 07.10.2014 04:26:27 Brenton ROWE (ROWEB)
* CCTV-CAM941-ACCEPT NO PRESETS
"
120327075 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
(High contrast between marker & road). (If road ,,
,,,,   markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120380058 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110162254 ,"Keys for the access hatches-Yarra Blvd
06.08.2014 12:06:22 Gihan Jagodage (JAGODAGEG)
Check whether the access hatches can be opened with the key provided.
Need EWP access.
* 06.08.2014 12:06:22 Gihan Jagodage (JAGODAGEG)
* Check whether the access hatches can be opened with the key provided.
Need EWP access.
Keys for the access hatches-Yarra Blvd
TSL checked the keys & requested for new padlocks. TSL has been informed
that CML project team is going to install new padloacks.
"
120327120 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380431 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
110171389 ,"W18VS01 - 02 DMS status comms error
14.09.2014 11:56:07 Brenton ROWE (ROWEB)
W18VS01 and 02 DMS status communications error
Duplicate WO please refer to 110170929
* 14.09.2014 11:56:07 Brenton ROWE (ROWEB)
* W18VS01 and 02 DMS status communications error
W18VS01 - 02 DMS status comms error
Duplicate WO please refer to 110170929
"
110172255 ,"Issue spares  Mat No 3000001651,1652
17.09.2014 11:09:20 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Issue spares 80 Mat No 3000001651,1652 Top bearing
* 17.09.2014 11:09:20 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Issue spares 80 Mat No 3000001651,1652 Top bearing
"
120327033 ,"02 M Inspection of general Landscape on Western Link 2
1. Inspect Landscape areas in the following WL 2 sectors:
S5/N3 Tollway Flemington Road to Dynon Road
S6/N2 Tollway Dynon Road to Footscray Road and
S7/N1 Tollway Footscray Road to West Gate Freeway
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
,,- Maintain granitic sand area under ramp Z (630m2)  ,,
,,- Area between RAMP P and RAMP A (1664m2)  ,,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal
to wear fluorescent vest if on foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on inspection sheet TMF-3012-OP-0012.
"
120380369 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures on Western Link 1, as
nominated on attached Graffiti.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
120327159 ,"12 M Lvl 1inspect of vehicle fire extinguishers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire extinguisher Level 1 inspection & service shall be carried
out by the
sub-contractor in the presence of the electrical / electronic
technician.   Work shall be carried
out in conjunction with the planned 06 M inspection of fire alarm
panels.
2. Fire extinguisher inspection shall be carried out in accordance with
AS 1851,
Part 2, level 1 & 2 .
3. Location and numbers of extinguishers is shown on TMF-3012-OP-0252,
""""FIRE HOSE AND
EXTINGUISHER INSPECTION - 12 MONTH - VEHICLE MOUNTED""""
4. Reference drawings include SLG-FS-30900 to SLG-FS-30911, setting out
Emergency
Management Plan.
5. Record details of the inspection for each fire extinguisher on
TMF-3012-OP-0252, """"FIRE
HOSE AND EXTINGUISHER INSPECTION - 12 MONTH - VEHICLE MOUNTED""""
6. Record the sub-contractors inspection report No. in the """" Work Done
"""" area of the job sheet.
7. Record anything outside normal parameters in the """"Work Done"""" area
of the job sheet.
""
"
120322499 ,"06 M Check of Vent Station Smoke Damper Actuators
These checks are carried out to verify the operability of the
Ventilation Station smoke duct damper actuators for each
Ventilation Station.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. In conjunction with Traffic Control Room Operators set TCR
PMCS system smoke damper actuator controls for manual
operation
3. Open a minimum of 4 smoke duct dampers upstream of the
ventilation station to prevent negative pressure being
generated in the smoke duct, from the normal ventilation
system, when smoke dampers are opened.
4. Open and close each damper at least  twice and observe the
panel for indications of non- standard operation such as
dampers that open or close sluggishly, or fail to open or
close completely.
5. Close the Ventilation station smoke duct dampers.
6. Close tunnel smoke duct dampers.
7. Record in Work Done area of the Job Sheet those dampers that
have suspect operation.
8. Notify the control room om completion of the job.
"
120380121 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326972 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
120380092 ,"12 M ADS minor inspection using EWP on VicRoads sites
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain approval for work from the Road Services and Traffic
Manager or representitive 48 hours prior to commencement of
work.
2. Notify the control room prior to accessing the advisory sign
and the controller box.
3. Access to ADS is by  use of EWP vehicle and closure of Vic
roads traffic lanes (and tramway lines if required).
4. Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure,PR-RS-IR-059 using
the appropriate plan:
ADS 02 use Plan 111
ADS 03 use Plan 112
ADS 13 use plan 113
ADS 14 use Plan 114
ADS 17 use Plan 115
ADS 12 use Plan 116
ADS 20 use Plan 121
5. Use Caution when working close to traffic ensure equipment
and or tools do not fall on passing  vehicles
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or  equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean rags if required.[_ _]
8. On completion of the job, record anything outside normal
parameters in the """"Work Done"""" section of the Job Sheet and
raise corrective Job Sheet if required.
9. Notify control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326841 ,"06 M Maint of SL FTS System PC, h'sets & each node
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. The fire telephone systems  6 monthly Maintenance and test
shall be carried out by the sub-contractor in the presence of
the electrical / electronic technician.
3. The various systems can be accessed via the following
locations.
(a) Grant Street mezzanine level.
(b) O & M Building
(c) Substation 02 - Swan Street Vent Stack
(d) Substation 03 - Burnley Portal
(e) Olympic Park
(f) Burnley  Tunnel
(g) Domain Tunnel
4. Access to the equipment rooms via the Burnley and Domain
tunnels shall be as per  Work Instruction, Traffic Control,
TMI-3012-OP-00002 and Translink Procedure, PR-RS-IR-059
Plan 20.
5. Notify the control room prior to commencement of work
6. The FTS system PC is to be
(a) Archive contents of PC hard disk
(b) Exchange archive discs with contractor
(c) Test all trunks/tie lines circuits
(d) Alarm computer maintenance program to be carried out
and relevant information recorded on the Southern Link Fire
Telephone System 06 Monthly Maintenance Form
TMF-3012-OP-0078.
7. Record the sub-contractors System Test Record No. on the
Southern Link Fire Telephone System 06 Monthly Maintenance
Form TMF-3012-OP-0078.
8. Fill in the Equipment room, Substation Log Book.
9. Notify the control room on completion of  the work.
"
110166021 ,"S4MISC1 - Powerlogic Comms Fault
22.08.2014 05:48:16 Brenton ROWE (ROWEB)
S4MISC1 - SUB04 Powerlogic Comms Fault
* 22.08.2014 05:48:16 Brenton ROWE (ROWEB)
* S4MISC1 - SUB04 Powerlogic Comms Fault
"
120380368 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120322435 ,"01 M Check, Replace blown lamps in the Burnley Tunnel.""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Burnley Tunnel.  Sodium Lamps
required are 1070665 (TF000377) (150W), 1070666 (TF000378)
(250W), 1070664 (TF000376) (400W) and fluorescent lamps are
1070720 (TF000372) (35W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 plan 27,
28 or 122 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 122 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Team Leader Electrical or his representative.
8. Notify the TCR on completion of the work.
"
120322442 ,"06 M Night inspection of tollway in wet weather
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Tollway assets at night during wet weather on
six-monthly intervals as listed on the Regular Night
Inspection Report TMF-3012-OP-0048.  Record maintenance
requirements.
Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane for further inspections.
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
120326992 ,"03 M Inspection of substation 5 air handling unit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Refer to reference manual, Operating and Maintenance Manual
for Mechanical Services at Melbourne Citylink Tunnels
M-STG-ME-27400.
3. Work plan for SF-SS5-1.
(a) Access the fan from from ERW 00, above Olympic Park portal
(b) Switch the fan OFF using the circuit breaker in cabinet
(SUB 5 A/C 5B MEB).   [_ _]
(c) Open the fan enclosure door, ensuring it is safely secured
in the open position.
WARNING:  IF THE FAN IS RUNNING THE DOOR IS OPENED UNDER
NEGATIVE PRESSURE.  USE THE HANDLES PROVIDED TO PULL THE DOOR
OPEN.  DO NOT PLACE ANY PART OF THE BODY BETWEEN THE DOOR AND
THE DOOR FRAME.
(d) WHEN REPLACING THE FILTERS ROAD TRANSPORTS PASS CLOSE BY
OUTSIDE.
It is advised to use full face protection.
Replace the filters.   [_ _]
(e) Check that the inlet mesh is clear of debris and not
damaged.   [_ _]
(f) Using a torch and a mirror, through the inlet cone,
inspect the fan and the attenuator for damage or
blockages.   [_ _]
(g) Switch the fan ON using the circuit breaker in cabinet
(SUB 5 A/C 5B MEB).   [_ _]
(h) Check the fan for unusual noises or any vibration while it
is running.   [_ _]
(i) Check the fan motor bearings and lubricate if
required.   [_ _]
(j) Switch the fan OFF using the circuit breaker in cabinet
(SUB 5 A/C 5B MEB).   [_ _]
(k) Close and latch the fan chamber door.
(l) Switch the fan ON using the circuit breaker in cabinet
(SUB 5 A/C 5B MEB).   [_ _]
WARNING: THE DOOR WILL CLOSE WITH GREAT FORCE UNDER HIGH
SUCTION PRESSURE IF THE FAN IS OPERATING.  TAKE CARE NOT TO
HAVE ANY PORTION OF THE BODY BETWEEN THE DOOR AND THE DOOR
FRAME WHEN CLOSING THE DOOR.
4. Check that the outlet grills in lower substation 5A and 5B
are clear
5. Work plan for EF-SS5-1.
(a) Switch the fan OFF using the circuit breaker in cabinet
SUB 5 A/C 5A MEB.   [_ _]
(b) Check that the exhaust grilles in each UPS room are clear
of debris and not damaged.   [_ _]
(c) Check the air supply grilles in each room are clear of
debris and are not damaged.   [_ _]
(d) Switch the fan ON using the circuit breaker in cabinet
SUB 5 A/C 5A MEB.   [_ _]
(e) Check the fan for unusual noises or any vibration while
it is running.   [_ _]
(f) Check the fan motor bearings and lubricate if
required.  [_ _]
6. Repeat step 5 for EF-SS5-2.   [_ _]
7. (a) Using a torch, in the UPS rooms, check the fire dampers
(2 in each UPS rm) in each inlet and exhaust grill for
damage or premature operation.  [_ _]
(b) Using a torch, in the substations 5A & B, check the fire
dampers (1 in each substation) in the supply air inlet
and the exhaust grill for damage or premature
operation.  [_ _]
8   (i) Sweep and clean the Substation room(s) and associated
switchrooms as well as the  Emergency Egress Stairway :
Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces
that will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
(v) Note and record any evidence of water or drainage
problems.  Clear any blockages.
(vi) Remove from site all accumulated debris and
rubbish.   [_ _]
9. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc, in the Work Done section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
10. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
11. Prior to leaving the substation notify the traffic control
room operators.  [_ _]
"
120326943 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
Work completed as above work plan
"
120380396 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120326938 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380298 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
110169885 ,"Relocate Analog Phone Pnts - CTRLROOM
08.09.2014 15:29:01 Jason Ng (NGJ)
Relocate 4* Analog telephone points in control room as per RSE request -
Hayrullah.
* 08.09.2014 15:29:01 Jason Ng (NGJ)
* Relocate 4* Analog telephone points in control room as per RSE request -
Hayrullah.
Relocate Analog Phone Pnts - CTRLROOM
Relocated phone points as required and tested. all ok.
"
120380132 ,"01 M Check of  Burnley Vent Station Primary Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to carried out at non-peak times.
2. Obtain a Permit to Work for entry to substation 3, the
ventilation rooms and to interrupt operations.
3. Inform the control room prior to commencing the work and
brief TCRO's on interruptions and expected alarms.  Maintain
radio contact at all times.
4. Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual (M-STG-VE-26058)
5. At the PMCS in the control room.
(a) Check the motor balance vibration readings on the PMCS
for all fans.  If any reading is in excess of 6.5mm/s<(>,<)>
record the result in the ""Work Done"" area of the job
sheet for further action.   [_ _]
(b) Check the trend log for the last month, looking for
abnormal events.   Any events and or trends that are
abnormal are to be recorded in the work done area of the
Jobsheets and a new job sheet raised to investigate and
correct the abnormality.  [_ _]
(c) Check the running current and record in the ""Work Done""
area if greater than Primary fans FLC 349A    Secondary
fans FLC 310A.
(d) Check the drive and non drive end bearing temperatures
for the operating fan motor.  Record the details for
those bearings with a temperature greater then 80°C in
the ""Work Done"" area of the job sheet for further
action   [_ _]
(e) Record Hours run in Work Done.  [_ _]
6. Access to the  Burnley ventilation station is through the
locked airlock on stairway adjacent to the south west corner
of the Burnley vent stack.  Access to substation 3 is via
external doors adjacent to the Burnley Portal.
WARNING:
DO NOT CARRY OUT THESE CHECK WHENEVER MORE THAN 2 FANS ARE
OPERATIONAL
DO NOT ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.  TWO OR MORE PEOPLE MUST BE PRESENT WHENEVER WORK IS
BEING CARRIED OUT IN THIS AREA.  OBSERVE ALL NOTICES ON THE
AIRLOCK DOORS.
7. In substation 3;
(a) Switch the Main Isolator for EFE 01 OFF.  (NOTE:- The
order of fan selection is dependant on fan requirements.
A minimum of one fan must be running at any time).  Open
the starter cubicle & inspect the cubicle & wiring
connections.  Upon completion close the door, and return
the Main Isolator to the ON position.  [_ _]
(b) Switch the Main Isolators for all the other non
operational axial fans, one at a time EFE 02 thru to
EFE10 to the OFF position, then inspect the starter
cubicles.  Once the inspections are complete, ensure the
cabinet doors are closed and the isolators are returned
to the ON positions.  [_ _]
8.1 Fan Room Access
(a)  Enter the fan room from the entry stairway after
equalizing differential pressure in the airlock.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1 METRE OF
AN OPERATING FAN INLET GUARD, AS THE AIR IS FLOWING AT APPROX
35kmh .
8.2 Static Checks
(a) Press the EMERGENCY STOP pushbutton adjacent to the
motor.
(b) Check the condition of anti-vibration mountings and
ensure that the rubber bushing is moved freely, adjust if
required.  [_ _]
(c) Examine the grease that has been discharged from the
motor bearings for any noticeable colour changes.  [_ _]
(d) Open the local electrical junction box, inspect the
electrical wiring and connections, inspect all glands for
tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation<(>,<)>
white powder or similar.  Record in the ""Work Done"" area
of the Job Sheet any evidence of condensation, powder and
the like and notify the Team Leader or his
representative.  [_ _]
