110163842 ,"OMB rear gate stuck open.
(f) Carry out the following insulation/resistance test of the
motor and heater windings.
(i)  Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has
been isolated and is to remain isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motor windings and the winding heater bridge.  Record
the result in the """"Work Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out an Insulation resistance
test between this common bridge and earth.  Record
the result in the ""Work Done"" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then
re-instate the heater connections, otherwise leave the
motor winding heater terminations isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than
2 megohm, then Record in the ""Work Done""area of the
Job Sheet and raise a new job for the outstanding
works.  Include the Job Number of the new job in the
""Related Job"" field as well as in the alternate.
Notify the Team Leader or his representative of any
outstanding works.
8.3  Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR
to start the fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan
starts.
(c) Check the fan for any abnormal noise or vibrations.  _ _]
(d) Check the flexible connections for wear and leakage of
air.  [_ _]
(e) Check anti-vibration mountings for operation and
structural soundness [_ _]
(f ) Check the operation of the local vibration
monitor.   [_ _]
(g) Record any abnormalities in the ""Work Done"" area of the
Job Sheet for further action.  [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(i) Release the EMERGENCY STOP pushbutton.
8.4 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation 3, then remove the safety tags, in accordance
with TMI-3012-SA-0103, then remove the fan motor
isolation at the MCC.
Note: Ensure that only one non-operational fan is
isolated at any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF
position to the MANUAL and the  REMOTE/OFF/LOCAL
selector switch from the REMOTE position to the LOCAL
position.
(c) Return to the ventilation room; there start the fan<(>,<)>
that is being maintained, by releasing the local STOP
pushbutton at the fan and then pressing START
pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the
bearings, only while the fan is running.  Ten pumps per
bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval system.  Examine the
grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or
vibrations.     [_ _]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
9. Repeat step 8 for fan EFE 02.  [_ _]
10. Repeat step 8 for fan EFE 03.  [_ _]
11. Repeat step 8 for fan EFE 04.  [_ _]
12. Repeat step 8 for fan EFE 05.  [_ _]
13. Repeat step 8 for fan EFE 06.  [_ _]
14. Repeat step 8 for fan EFE 07.  [_ _]
15. Repeat step 8 for fan EFE 08.  [_ _]
16. Repeat step 8 for fan EFE 09.  [_ _]
17. Repeat step 8 for fan EFE 10.  [_ _]
18. (a) Ensure all EMERGENCY STOP pushbuttons are
disengaged.  [_ _]
(b) Collect all tools and materials, leave the fan room<(>,<)>
again equalise the corridor and the fan room pressures.
19. (a) Check the lighting within the fan chamber for
operation.  [_ _]
(b) Repair any light found to be not operating or raise a
new jobsheet for the repair of the fan chamber lighting.
20. Record anything outside normal parameters in the 'Work Done'
section of the Job Sheet.
21. Notify the control room on completion of work.
22. Return to the control room and ensure all fans are
operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident has
occurred requiring the
use of fans for smoke extraction.
Note:  Depending on the position of an event, Substation 1 may be
inaccessible.
1. If Substation 3 is not accessible
(a). If a fan that is being checked is running,  advise the
traffic control room that the fan  is running under
LOCAL control. Unless advice is received, from the
control room,  that fan should remain under LOCAL
control.
(b). Vacate the ventilation fan chamber, ensuring the sliding
door to the airlock is closed and sealed.
(c). Advise the traffic control room when all personnel are
in or have left the air lock.
2. Substation 3 is accessible
(a) Ensure all EMERGENCY STOP pushbuttons are disengaged
(b) Return to substation 3 and switch all the fan
REMOTE/OFF/LOCAL selector switches to the REMOTE position
and switch all the fan  AUTO/OFF/MAN selector switches to
the AUTO position.
(c) Notify the traffic control room operators that they have
control of the fans.
Enter Recordings Below
--------------------------------------------------------------
Plant
Unit
3A EFE 01
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 03
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 05
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 07
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 09
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 02
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 04
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 06
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 08
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 10
Vibration
mm/s
=======================================================
Insulation/Resistance Test Result
------------------------------------------------------------------------
--------------------------------------------------------
Fan ID
--------------------------------------------------------------
3A EFE 01
----------------------------------------------------------------
3A EFE 02
----------------------------------------------------------------
3A EFE 03
---------------------------------------------------------------
3A EFE 04
----------------------------------------------------------------
3A EFE 05
----------------------------------------------------------------
3B EFE 06
----------------------------------------------------------------
3B EFE 07
----------------------------------------------------------------
3B EFE 08
----------------------------------------------------------------
3B EFE 09
----------------------------------------------------------------
3B EFE 10
----------------------------------------------------------------
"
120309310 ,"03 M Inspect Clean Emergency stairways thru'out the project
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Stairway and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent bait station, Cold Gal.
This job is a combined job for the inspection of the electrical
installations and cleaning of the stairway areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and clean of the emergency
stairways e.g. External and Internal stairway to YC Pump Stn,
External Stairway to SUB 04, External Stairway to
SUB 05.   [_ _]
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
2. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
3. Check and clean cable trays for accumulated debris.  Record
anything abnormal in the Work Done area of the job sheet and
inform the Team Leader or his representative of outstanding
actions.  [_ _]
C  Stairway Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant stairway(s) are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean dust and remove cobwebs from interior walls and
ceilings.  [_ _]
5. Remove from site all accumulated rubbish and debris,
including accumulated leaves and debris at top of
stairways.  [_ _]
6. Sweep and vacuum all floor surfaces and stairs.  [_ _]
7. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
10. Carry out Exterior Checks of relevant area(s) (where
applicable).
(a) Visually inspect the exterior surfaces of the building
(if applicable) for damage, erosion,  graffiti,
corrosion.  [_ _]
(b) Visually inspect the building (if applicable) walls,
roof, guttering and and downpipes for damage, leaks and
or blockages, remove any debris or materials that could
cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
11. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]
13. Notify the Traffic Control Room prior to departing.
"
120380166 ,"02 M Perform a check of a random Traffic Management Setup
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Traffic Management Inspection
Checklist -  TMF-3012-SA-0005.  Carry out a check of a
traffic management setup as specified on the above form
answering all questions.  The Traffic Management inspected
is a random selection for the period of this job
3. Record any corrective action required, in the area of the
job sheet below.  Raise a new job sheet for any corrective
actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120322422 ,"03 M Inspection of Smoke Exhaust Fans Olympic Park
WARNING:
ELECTRIC MOTORS CAN OPERATE AT A TEMPERATURE WHICH MAY CAUSE BURNS.
EXERCISE CAUTION WHEN ABOUT TO TOUCH MACHINERY WHICH MAY BE HOT.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Permit to Work for entry to ventilation rooms and to
interrupt operations.
2. Notify the control room prior to commencing the job.
3. Reference manual, Fantech Pty Ltd. Olympic Park Portal Centrifugal
Fans.  Operations and
Maintenance Manual. M-STG-VE-26200.
4. Check the fan outlet stacks and the protective mesh for accumulated
debris that may restrict
outlet damper operation.  Use an extension ladder.  (3m. wall)  in
accordance with work    instruction TM1-3012-SA-0121 Ladders- Safe use
to remove any debris.  [_ _]
3. Fan Operation
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
CAUTION:  DO NOT RUN MORE THAN 2 FANS AT ANY TIME.
Request the control room to open at least four tunnel smoke inlet
dampers.
CAUTION:  A MINIMUM OF 4 INLET DAMPERS MUST BE OPEN BEFORE
OPERATING
THE  FANS.
(a) Switch the fan AUTO/OFF/MANUAL selector switch to the MANUAL
position and start
the fan using the START/STOP/RESET pushbutton.  Run the fan
for 30 minutes.
(b) Check that the outlet damper opens fully.  [_ _]
The following checks shall be made using touch, sight and hearing.
Perceived problems
will be further investigated using instrumentation.
(a) Check the fan bearings for uneven rumbling or hammering noise.
[_ _]
(b) Check the fan bearings for overheating by using hand held
infrared temperature sensor.              [_ _]
(c) Check the fans for excessive vibration (surging or beating
sound) shuddering on start
up or run down.   [_ _]
(d) Check the safety guards and other safety features for safe
operating condition.  [_ _]
(e) Check the flexible connection of ducting, for leaks, tearing
andfraying.  [_ _]
(f ) Check the drive belts for condition.   [_ _]
4. Motor Operation
(a) Check the motor bearings for noisy running and excessive
vibration.  [_ _]
(b) Check the motor and the bearings for excessive heating.   [_ _]
(c) Check that external ventilation airways are clear. [_ _]
5. On completion of all checks switch the fan OFF using the
START/STOP/RESET pushbutton.
Check that the outlet damper closes fully on shutdown.   [_ _]
6. Record """"Hours Run""""  for fan in the """"Work Done"""" area of the Job
Sheet.
7. Request the control room to close the inlet smoke dampers.  [_ _]
8. Ensure the fan AUTO/OFF/MANUAL selector switches are set to the AUTO
position.  [_ _]
9. Ensure the fan station is clean and remove all accumulated debris andrubbish.
[_ _]
10. Record anything outside normal parameters, in the """"Work Done""""
areaof the job
sheet.  [_ _]
11. On the completion of the job notify the control room.  [_ _]
12. On completion of the job, the """"Hours Run"""" detail, for each fan is
to be entered into the
hours run table in Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter reading.
Record Readings Below
Hours Run  [         ]
Bearing Temp.    [         ] deg. C.
""
"
110161329 ,"ERE 7 FIP fault.
01.08.2014 10:59:19 Bill Booth (BOOTHB)
ERE 7 FIP fault.
* 01.08.2014 10:59:19 Bill Booth (BOOTHB)
* ERE 7 FIP fault.
ERE 7 FIP fault.
RESET FIP fault cleared.
"
110240007 ,"Level Ground at Napier Street drain
08.10.2014 08:49:51 Jason Ng (NGJ)
Level Ground at Napier Street drain (New estate development).
* 08.10.2014 08:49:51 Jason Ng (NGJ)
* Level Ground at Napier Street drain (New estate development).
"
110158576 ,"ADS20 - Communication Failure
19.07.2014 03:54:04 Brenton ROWE (ROWEB)
ADS20 - Communication Failure
* 19.07.2014 03:54:04 Brenton ROWE (ROWEB)
* ADS20 - Communication Failure
ADS20 - Communication Failure
Reset adam uit in omb and in field fault cleared.
"
120309332 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110162479 ,"WTP lights not working.
07.08.2014 16:11:28 Bill Booth (BOOTHB)
WTP lights not working.
* 07.08.2014 16:11:28 Bill Booth (BOOTHB)
* WTP lights not working.
WTP lights not working.
Repalced/repaired WTP lighting.
"
120309303 ,"03 M Inspection of TSH HVAC systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference Haden, Process Cooling System for Technical
Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4.   (a) Check and clean the HVAC housing, if
necessary.    [_ _]
(b) Check and ensure condensate drain is not
blocked.    [_ _]
(c) Inspect and clean the filter, if necessary.   [_ _]
(d) Measure the following air temperatures, record the
results in the Work Done area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the Work
Done area of the Job Sheet and raise a new Jobsheet for this
work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from outlet
vent)   [______] °C
Return air temperature (at a point within the return air
passage to the system)  [______] °C
Ambient ( Room) temperature (at a centrally within the
room)  [______] °C
"
120326965 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120309374 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
High contrast between marker & road). (If road ,,,,,,
markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[2]
,,VR Illum Unit 02 (SEN 02),,,,[2]
,,VR Illum Unit 03 (SEN 03),,,,[2]
,,VR Illum Unit 04 (SEN 04),,,,[2]
,,VR Illum Unit 05 (SEN 05),,,,[2]
,,VR Sensor Unit 01,,,,,,,,[2]
,,VR Sensor Unit 02,,,,,,,,[2]
,,VR Sensor Unit 03,,,,,,,,[2]
,,VR Sensor Unit 04,,,,,,,,[2]
,,VR Sensor Unit 05,,,,,,,,[2]
,,Gantry Power Dist. Cabinet,,,,[2]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
120327137 ,"01 M Water Treatment Plant Maintenance
1. Carry out monitoring and maintenance of the CityLink Ground
Water Treatment plant.
2. Monitoring and Maintenance works to be provided by Laurie
Curran Water.
3. Record details below.
Acid delivery date:
Parts repaired:
Purchase Order Number:
Invoice Number:
"
120326809 ,"03 M Inspect, Test & Clean Burnley Pump Station
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the pumps, Pump
station, Pump Station electrical installation as well the
cleaning, inspections and maintenance of the related controls.
B PUMPS AND PUMP STATION OPERATION
1. Notify control room before entry.
2. Access to wet well and valve pit is via gatic covers in the
pathway on south side of Burnley Portal.
WARNING:  THE WET WELL AND VALVE PIT ARE DESIGNATED CONFINED
SPACES AND MUST ONLY BE ENTERED UNDER CONFINED SPACE
CONDITIONS.
3. Inspect Local Control Panel
(a) Check  switchboard, situated in Sub-station 3,  for
local alarm conditions.
(b) Carry out visual internal and external inspection of the
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required)
(c) Check cable connections for tightness and signs of
overheating and inspect electrical control
equipment.   [_ _]
(d) Record in the Work Done area of the job sheet the hours
run from the meter on the switchboard.     [_ _]
4. Inspection of pump wet well and valve pit.
(a) Remove the gatic covers from both the wet well and the
valve pit, inspect both the wet well and the valve pit
for general cleanliness and debris.  Clean if
required.   [_ _]
(b) Inspect the external condition of  the pipework and
valves for evidence corrosion and leaks.  [_ _]
5. Check the operation of pump PSBLYP1 (A1 Starter) by switching
the pump AUTO/OFF/MANUAL selector switch to the MANUAL
position and starting the pump by pressing the
START/STOP/RESET button.
(a) Measure the operating current and compare with the rated
current. (FLC 22A.).  Record in the Work Done area of the
job sheet if results are outside normal limits.   [_ _]
(b) Observe the pump operation for smooth running or
vibration and abnormal noises. [_ _]
(c) Check that the cabling to the pump for damage and that it
is clear from possible damage.   [_ _]
CAUTION:  Do not pump the wet well below the Low/Low
level alarm point as lack of submergence may cause
pumpset damage
6. Check non-return valve operation on shutting off pump by
pressing START/ STOP/RESET button.  Full valve closure will
be indicated by;
(a) closing with an audible sharp metallic sound.
(b) backflow through pump should cease within 30 seconds
Valve closing with a duller sound or excessive backflow
(longer than 30 seconds) occuring may indicate debris
jammed in valve preventing full closure.  Pump should be
re-started,  run for 2 minutes and non-return valve
operation check repeated.
If faulty closure is still suspected, report for
corrective maintenance.  [_ _]
Return AUTO/OFF/MANUAL selector switch to AUTO
position.  [_ _]
7. Repeat steps 5 and 6 for pump PSBLYP2 (B1 Starter). [_ _]
8. Check operation of float switches, manually tripping floats
from ground level by lifting up High/High float and Low/Low
floats respectively  and checking alarms are received at O&M
Control Room.  [_ _]
9. (a) Check operation of level controller by pumping until pump
stops. Compare actual level with capacity meter on
switchboard.   Wet well pump stop level is 4.6 m. below
top deck which equals 31% capacity.   [_ _]
(b)  Lift level controller sensor out of conduit and
carefully and gently clean recess in base.
10. Test operation of isolating valves by partial opening and
closing only.    [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Pump stations and
equipment etc,
in the Work Done section of the job sheet and report to
the Team Leader or his
representative and raise a new job for any repairs.
12. Record any corrective action required, in the Work Done area
of the job sheet.   [_ _]
13. Notify control room that inspection is completed.
C  ELECTRICAL INSPECTIONS and MAINTENANCE
1. On entering pump station, temporarily switch OFF ventilation
fans, if operating.   [_ _]
2. On accessing the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, replace faulty
lamps or repair any faulty lighting fixture.  [_ _]
4. Check the temperature of cables and connections on all
accessible equipment and components within control panels.
Use an Infra-red temperature sensor.  Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in
the Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the abnormality.
Raise a new job sheet for any corrective action [_ _]
5. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise a
new jobsheet for any corrective action.  Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
6. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
7. Visually inspect the enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
8. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
9. Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
10. Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
11. Inspect systems, mounted within the control panel(s), for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
12. PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged
in the work done area of the job sheet and a new job
sheet raised to investigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
13. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
14. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
D. Building Inspections, Cleaning and Maintenance
1. Check the control panel interior for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the control panel is not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors, tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from cabinets, light fittings, cable
trays.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum the floor surface at the control
panel.  [_ _]
8. Visually inspect rodent bait station for bait.  Replace bait
station if bait is near exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10. Remove any accumulated debris from the building
surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures are closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
12. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
13. Notify the Traffic Control Room prior to departing.
Enter Recordings Below
---------------------------------------------------------------
Plant Number
----------------------------------------------------------------
PSBLYP1 (A1)
----------------------------------------------------------------
PSBLYP2 (B1)
----------------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-TUM-HY-PMPG-BSPS-PSBLYP1,,[_ _] ,,Pump A1 starter
CL-TUM-HY-PMPG-BSPS-PSBLYP2,,[_ _],,Pump B1 starter
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380106 ,"12 M Routine Maint. of Swan St  Vent Station Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNING:
1.    CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 1 FAN IS OPERATING
IN THE
SWAN ST SHAFT VENT STATION.
2.    NO PERSON SHALL ENTER THE VENTILATION FAN ROOM ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN ANY CHAMBER OF THE VENT STATION
3.    TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 2,  the Swan Street
ventilation rooms and to
interrupt operations.
2.  Inform the control room prior to commencing work.   Maintain radio
contact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Carry out the monthly checks on the PMCS in the Traffic Control Room.
5. Access to the ventilation fan is via ladders in the Swan Street Shaftlift
well and Substation 2
is accessed from Swan Street.
6.(a) On the MCC in Substation No 2,  select ONE axial fan to be
operational while
the maintenance is being carried out  on other fans.  Switch
the nominated
AUTO/OFF/MAN selector switch to the MANUAL position and the
REMOTE/OFF/LOCAL
selector switch to the REMOTE postion, then press the START
pushbutton.
(b) Switch ALL non-operational axial fans OFF, by switching the
AUTO/OFF/MAN selector
switches to the OFF position.  All electrical isolation
procedures are to be in
accordance to Work Instruction TMI -3012-SA -0103,  Low
VoltageIsolation Procedures.
7. In Substation No 2
(a) Measure the insulation resistance of the motor stator windings
and record in the """"Work
Done"""" section of the Job Sheet.   [_ _]
(b) Measure the current of the anti-condensation heater and compare
with the rated current.
(c) Inspect the motor control panel both internally and externally
for damage, corrosion,
evidence of overheating,  ingress of moisture, dust and grime
(clean or repair if required).
8. (a) The fan rooms which are on levels 4, 5 & 6 are accessed from the
Note: HEARING AND EYE PROTECTION MUST BE WORN WHEN IN ANY
VENTILATION
FAN CHAMBER.
(b) Measure the CO levels in the fan rooms, through the doorway,
prior to entering the fan
room, then at regular intervals during the fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN
1 METRE OF AN OPERATING FAN INLET GUARD.
Airflow velocity nears 35 km/h.
9. Static Fan Check.
(a) Ensure that the fan selected for maintenance is electrically
isolated,  press the START
pushbutton on the local push button station at Level 5.  The
fan should not start.
(b) On level 5 open fan blade inspection hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage dueto
fraying, scuffing or
similar and for damage at locations where the cables
penetratepanels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticable colour change.
Ensure that the grease
nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j)  Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[_ _]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then removethe
fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF position
to the MANUAL
position, then switch the REMOTE/OFF/LOCAL selector switch
from the REMOTE
position to the LOCAL position.
(c) Return to the ventilation room and start the fan, that is
beingmaintained, by releasing
the Local STOP pushbutton, then pressing the START
pushbutton.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 2
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccured requiring the
use of fans for smoke extraction.
1. Immediately leave the fan chambers on Level 4 and Level 6 and ensure
the doors to the lift
shaft are secured.
2. Notify TCR Operator when Level 4 and level 6 have been evacuated so
that smoke
extraction can commence.
3. If  the fan being checked is running, advise TCR that it is
currentlyrunning under LOCAL
control and will be returned to AUTO control.  Stop  the fan using
the Emergency STOP
pushbutton on Level 5.
4. Release the STOP pushbutton and leave Level 5 ensuring that the door
to the lift shaft is
secured
5. If the fan is isolated or not running, vacate all fan chambers
immediately and secure doors.
6. Notify TCR when all personnel have left the fan chambers, the doors
secured and all the
personnel are accounted for and in the lift shaft.
7. Only if a fan was running and operational - In Substation 2  switch
the
REMOTE/OFF/LOCAL selector switch to the REMOTE position, as well
switch the
AUTO/OFF/MAN selector switch to the AUTO position.
8. Stop the operational fan then return the AUTO/OFF/MAN selector
switchto the AUTO
position and restart the fan.
9. Notify TCR Operators that they have control.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------ ""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110174234 ,"PSSBP1 - Fault
25.09.2014 06:27:31 Brenton ROWE (ROWEB)
PSSBP1 - Fault
* 25.09.2014 06:27:31 Brenton ROWE (ROWEB)
* PSSBP1 - Fault
"
120326825 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
120326870 ,"03 M SL Gate inspections
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this Job.
2. Inspect and check access gates as set out on the form
TMF-3012-OP-0308  SL Gate Inspection.
3. At each gate:
(a) Check the gate for damage
(b) Unlock the gate and check for operation
(b) Check the gate hinges for fixings and operation
(c) Check the gate locking method for security and correct
lock.
(d) Check the area for accumulated debris and graffiti.
(e) Visually check the pavement (where fitted) for damage
(f)  Using a Graphite dust puffer, apply Graphite dust to
key entry and to shackle entries, then exercise lock
and key to distribute Graphite dust.
(g)  Replace missing or damaged locks as required.  Lock to
be issued by Translink Operations Traffic Control room
4.  For each gate, record the result of the inspections on the
form SL Gate Inspection - TMF-3012-OP-0308.
5. Notify control room when inspection is complete.
6. Ensure the completed job sheets and the form  SL Gate and
Fence Inspection - TMF-3012-OP-0308 is returned to the Civil
Team Leader or his representative.
7. The Civil Team Leader or his representative is to raise a new
