110163842 ,"OMB rear gate stuck open.
jobsheet for any outstanding works that requires further
attention.
"
120380062 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110165592 ,"E22TM03 - Communication failure
20.08.2014 05:53:05 Brenton ROWE (ROWEB)
Communication failure
* 20.08.2014 05:53:05 Brenton ROWE (ROWEB)
* Communication failure
E22TM03 - Communication failure
Rest RDP switch in ERE Room 11 Fault cleared. Teste sign several times,
working correctly.
"
120380303 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120309021 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
Work completed as above work plan
"
132008093 ,"Ultra sonic testing of the HV system.
30.07.2014 10:37:14 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Ultra sonic testing of the HV system. TEGG report before the HV system
is serviced.
* 30.07.2014 10:37:14 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Ultra sonic testing of the HV system. TEGG report before the HV system
is serviced.
"
120309325 ,"02 W Landscaping work on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309392 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309010 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120309045 ,"03 M Inspect Clean specified areas throughout project
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders.
Industrial Vacuum Cleaner to be used for the Mezzanine Level.
Hire to be arranged prior to commencing the job.
1. Notify the TCRO prior to commencing this job.
2. This Job is for the following general areas e.g. BT Emergency
Egress Tunnel, BT EET Stairway, External and Internal
stairway to YC Pump Stn, External Stairway to ERW 04,
External Stairway to ERW 05, Mezzanine Level,
Cross passage 1, Cross passage 2, Cross passage 3, Swan St
Shaft Stairway.
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
This job is a combined job for the inspection of the electrical
installations and cleaning of the relevant areas.
ELECTRICAL INSPECTIONS and MAINTENANCE
5. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
6. Visually inspect (where appropriate) all enclosure doors,
hinges, hardware, gaskets, seals and escutcheons for
serviceability and general operation, lubricate as required.
Carry out any required repairs or raise a new jobsheet for
any outstanding actions.  [_ _]
7. Check cable and glandings (where appropriate) at enclosure
entries for heating, looseness, and damage.  [_ _]
8. Inspect all electrical enclosures (where appropriate)
internally for dust, grime and condensation, clean enclosures
of any accumulated dust, dirt and debris.  [_ _]
9. Ensure cabinets ventilation paths are clear of
obstructions.  [_ _]
10. Visually inspect systems, mounted within therelevant areas
(where appropriate), for faulty indicators, faulty meters,
damaged switches and buttons etc, carry out repairs or
indicator lamp replacement or raise a new job sheet for any
outstanding actions.   [_ _]
11. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
12. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative of
outstanding actions.  [_ _]
Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant area(s) are not obstructed by
furnishings and or stored items. Remove any
obstruction.  [_ _]
3. Check the doors and windows (whwere appropriate) for damage,
operation, lubricate and repair as required and record in the
Work Done area of the Job Sheet.  Inform the Team Leader or
his representative of any outstanding works.  [_ _]
4. Clean and remove by vacuuming, dust and debris from tops of
cabinets, ledges, cable trays, cables, etc.   Note: Dust will
settle on all ledges and surfaces, e.g. Tops of cabinets,
tops of cabinet doors,  tops of meter
escutcheons etc.  [_ _].
5. Clean exterior surfaces of cabinets where necessary.  [_ _]
6. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
7. Remove from site all accumulated rubbish and debris.  Empty
rubbish bins and replace liners.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Clean hand rails (if applicable) of dust and dirt.  [_ _]
10. Carry out Exterior Checks of relevant area(s) (where
applicable).
(a) Visually inspect the exterior surfaces of the building
(if applicable) for damage, erosion,  graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls,
roof, guttering and and downpipes for damage, leaks and
or blockages, remove any debris or materials that could
cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
11. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
(d) UPS units left in state of readyness for
operation. [_ _]
13. Notify the Traffic Control Room prior to departing.
"
120326867 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120380119 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane LHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(807-809/D8-D9),      (810-812/D10-D11),
(825-828/D24-D25).
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual, (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.    [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326889 ,"01 M Inspection of fire panl in ESEP TSH
1. The fire alarm system monthly test and inspection shall be
carried out by the
sub-contractor in the presence of the electrical /
electronic technician in TSH 14.
2. Perimeter access gate & Technical Shelter keys are
required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection System
Manual
5. Record the sub-contractors System Test Record No. below.
TSH 14 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
"
120309363 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
132008313 ,"Supply and install new UPS in ERW01
22.08.2014 12:38:29 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Supply and install a new UPS in ERW01 on essential supply Board B.
* 22.08.2014 12:38:29 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Supply and install a new UPS in ERW01 on essential supply Board B.
"
120309069 ,"01 M On Road Inspection of architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Architectural lighting installations, as listed
below for lamps that are not on.
The forms setting out the lighting for inspections are:
Architectural Feature Lighting - Yellow Beam
TMF-3012-OP-0218
Architectural Feature Lighting - Red Sticks (South)
TMF-3012-OP-0220
Architectural Feature Lighting - Red Stick (North)
TMF-3012-OP-0221
Architectural Feature Lighting - Bolte Bridge Road (South)
TMF-3012-OP-0222
Architectural Feature Lighting - Bolte Bridge Road (North)
TMF-3012-OP-0223
Architectural Feature Lighting - Sturt Street
TMF-3012-OP-0313
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the appropriate form by
marking with an """"X"""".
Bolte Bridge Roadway Lighting
Overhead Bolte Bridge Roadway Lighting
Blue fluorescent roadway lighting
Roadside Tower Lighting
Gateway / Ornamental Lake Area
Red sticks
Yellow beam
Sturt Street
Beam
Walls
Garden beds
5. Ensure the Job sheet and the completed forms are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Work completed as above work plan by Siros
""
"
110171877 ,"Removal of hazardous material dumped TP1
Obtained a sample & tested for hazardous materials. No hazardous
materials have been observed. Transuban Environmental manager agreed to
remove the debris.
TSL crew removed the debris.
"
120322459 ,"Carry out a Level 2 inspection of Burnley Tunnel Structures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perform a level 2 structural inspection on all structural
components of the Burnley Tunnel.
2. Provide a written report setting out
(a) the condition of each structure
(b) any outstanding works requiring further corrective
works.
"
120380434 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309381 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
High contrast between marker & road). (If road ,,
,,,,    markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120380310 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120326887 ,"01 M Inspection of fire panel in SL TSH
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the
sub-contractor in the presence of the electrical /
electronic technician in the following locations:
TSH 10
TSH 11
TSH 11A
TSH 13
2. Perimeter access gate & Technical Shelter keys are
required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection System
Manual
5. Record the sub-contractors System Test Record No. below.
TSH 10 [________] TSH 11 [________] TSH 11A [________]
TSH 13 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
"
120309127 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
132008304 ,"Design new navigation lights
12.08.2014 06:52:36 Manuel Micallef (MICALLEFM) Phone 0408 591 942
New LED red and green lights have been built. ICD to  draw them up
before installing in the Bolte Bridge.
* 12.08.2014 06:52:36 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* New LED red and green lights have been built. ICD to  draw them up
before installing in the Bolte Bridge.
"
110167502 ,"Arch Pan 8 - Leak Repair
David,
Saturday Nights Smoke Duct leak repair report,
Repaired 4 x leaks locations were Arch joint 78 + Crack , Arch joint 80
, Arch joint 81 and Arch joint 82.
Carried out full Tunnel inspection and found the following leaks
requiring repair,
Right side of Tunnel, Arch joints,
7,8,15,17,21,32,42,101,123,137,161,172 and crack at B32 Total = 13.
Left side of Tunnel, Arch joints, 15,19,22,41,43,75,132,139 and crack at
B44 Total = 9.
There are still a couple of drips requiring diversions ( Troughs ) at
B20 and B35 need to monitor to see if there causing issues to the public
until we can get to them next closure 20th September.
SUMMARY OF ACTION REQUIRED �E
1. Total of 22 know leaks to be repairs (HEADS OF FOR YOU FINANCE
DEPARETMENT). The amount of leaks and severity has escalated due to the
excessive rain falls and rise in the water table.
2.  TSL recommend an additional two diversion trays be manufactured
and purchased in the event another leaks develop into waterfalls over
the roadway (as the previous 4 last month) to divert the leaks from
falling on top of motorists.
Regards,
IVAN GLAVAN
Project Engineer Maintenance Services
Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
Integrity
Roads
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 8 - Leak Repair
Work completed by Allworks.
CityLink
Roads
M  +61 (0)419 542 928
Challenge
"
120309067 ,"01 M On Road Inspection of architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Architectural lighting installations, as listed
below for lamps that are not on.
The forms setting out the lighting for inspections are:
Architectural Feature Lighting - Upfield Railway Bridge
TMF-3012-OP-0219
Architectural Feature Lighting - Acoustic Tube (Overhead)
TMF-3012-OP-0224
Architectural Feature Lighting - Acoustic Tube (Internal)
TMF-3012-OP-0225
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the appropriate form by
marking with an """"X"""".
Acoustic Tube Lighting
Overhead Fluorescent
Inner Shell
5. Ensure the Job sheet and the completed forms are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Works completed as above work plan
""
"
120309085 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
Work completed as above work plan.
"
120380168 ,"01 M supply fresh water to Dangerous Goods Store eye wash
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Dispose of existing water in Eye Wash unit, flush out and clean
container, clean eye wash
unit by hosing and dry, refill container with fresh potable water.
2. Check for leaks, deterioration, and any damage.
4. Record in the Work Done area off the Job Sheet any outsanding works.
3. Notify the Civil Supervisor of any outstanding works requiring
further repairs.
""
"
120309424 ,"01 M WASTE COLLECTION
WASTE COLLECTION  FOR TRANSFIELD VEOLIA
"
120380229 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120309167 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120380144 ,"04 M Insp/cln of  WL CCTV cams, EWP, Centre of Road""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the right hand
lane or mounting the median strip
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: RHS lane
(d) Electrical Cabinet Location: Tollway
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out
steps (d) and (e).  [_ _]
