110163842 ,"OMB rear gate stuck open.
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
""Rain-X "" cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater thermostat
(HTR) with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10. On completion of job record anything outside normal
parameters in the ""Work Done"" area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380234 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
110168788 ,"Repair leaking water pipe in electrical
03.09.2014 09:36:18 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Repair leaking water pipe in electrical workshop.
* 03.09.2014 09:36:18 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Repair leaking water pipe in electrical workshop.
Repair leaking water pipe in electrical
Organise for transplumb to come and replace pipe.
"
110173365 ,"CP 9 Exit light fail
Resulting fromworks conducted on 132005776.
CP 9 Exit light fail
Repaired as Req. Failed due to HV trip refer to job # 110173369.
"
120380321 ,"01 M Inspection of Substation 1 Supply Exhaust fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work and entering
the substations.
2. Refer to the reference manual, Operating and Maintenance
Manual for Mechanical Services at Melbourne Citylink Tunnels.
M-STG-ME-27400.
3. Access is via the Grant Street Stairwell, the mezzanine
floor, then down a ladder to the Domain Tunnel walkway then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking along the walkway, be aware of the traffic
conditions and take appropriate precautions.  Use ladders to
climb over the smoke ducts on the mezzanine level.
DO NOT GO THROUGH THE SMOKE DUCTS.
The supply fan units are mounted on the mezzanine level above
the Substation.
4. Use the special key adjacent to air handling unit door to
obtain access to the fan unit.
The plenum light switch is on the outside of the cabinet.
WARNING.  THE ISOLATION SWITCH FOR THE FAN IS INSIDE THE
CABINET.  THE DOOR IS OPENED UNDER NEGATIVE PRESSURE.  USE THE
HANDLES PROVIDED TO PULL THE DOOR OPEN.  DO NOT PLACE ANY PART
OF THE BODY BETWEEN THE DOOR AND THE DOOR FRAME.
5. Work plan for SF-SS1-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS1-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB1 A/C 1A MEB) or (SUB1 A/C
1B MEB).  Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.   [_ _]
(g) Check the fan and motor mountings for security.  [_ _]
(h) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(i) Switch the fan ON, using the circuit breaker in control
panel (SUB1 A/C 1A MEB)
or (SUB1 A/C 1B MEB).   [_ _]
(j) Check the fan for correct rotation.   [_ _]
(k) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(l) Check the motor bearings, lubricate if required.   [_ _]
SF-SS1-2
(m) Switch OFF the circuit breaker for the fan SF-SS1-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(n) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(o) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(p) Check the fan for free movement and any damage to the
blade.   [_ _]
(q) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.     [_ _]
NOTE:  Belts must be replaced as matched set. Replaced all
belts if any belt needs replacement
(r) Check the fan and motor mountings for security.  [_ _]
(s) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(t) Switch the fan SF-SS1-2 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B
MEB).   [_ _]
(u) While fan SF-SS1-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS1-1 will go off and SF-SS1-2 will start.
(v) Check the fan for correct rotation.   [_ _]
(w) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(x) Check the motor bearings, lubricate if required.   [_ _]
(y) Switch circuit breaker for fan SF-SS1-1 ON, fan SF-SS1-2
will go OFF and SF-SS1-1 will start.
6. Repeat step 5 for SF-SS1-3 and -4.
7. Work plan for EF-SS1-1
(a) Switch the fan EF-SS1-1 OFF, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS1-1 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
8   Repeat step 7 for EF-SS1-2
9. Check Inlet Grills and Fire dampers.
(a) Check the inlet grill fire dampers at each wall
penetrations (2) (UPS Rm 1A and 1B) and at each exhaust
fans EF-SS1-1 & -2 (2 off ) for premature
operation,.  [_ _]
(b) Check the fire dampers in the inlet grilles (into
substations 1a and 1b) for premature operation.   [_ _]
(c) Check the inlet grilles for debris that will block the
inflow of air.   [_ _]
10 Sweep and clean the Substation room(s) and associated
switchrooms :
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
(v) Remove from site all accumulated debris and
rubbish.   [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc, in the Work Done  section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
12. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
13. Notify the control room on completion of the job.
"
120309411 ,"02 W Rubbish removals on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309141 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120380218 ,"01 M HV and LV meter readings.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the control room prior to commencing this job.
2.  At each substation, record the various meter readings and
record on the form HIGH
VOLTAGE POWER METER READINGS TMF-3012-OP-0251.
3.  Notify the Control room prior to entering each substation
and on leaving the substation.
4.  Return the completed forms to the Team Leader or his
representative for filing
5.  Record in the Work Done area of the Job Sheet any abnormal
parameter found when in the substations.
"
120327091 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110170927 ,"VMS05 Comm Display Fault
12.09.2014 12:50:45 Brenton ROWE (ROWEB)
VMS05 Comm and Display unit Fault
* 12.09.2014 12:50:45 Brenton ROWE (ROWEB)
* VMS05 Comm and Display unit Fault
VMS05 Comm Display Fault
Investigated fault, reset L/C and recrimped all comms connections.
TEsted sign and monitored for a while all working ok & all faults
cleared.
"
110238282 ,"LUE305L2 - Fault 2 Arrow Globe 2
05.10.2014 09:52:19 Brenton ROWE (ROWEB)
LUE305L2 - Fault 2 Arrow Globe 2
* 05.10.2014 09:52:19 Brenton ROWE (ROWEB)
* LUE305L2 - Fault 2 Arrow Globe 2
"
110157693 ,"Install a new bracket to hold the fibre
16.07.2014 16:03:57 Gihan Jagodage (JAGODAGEG)
Install a new bracket to hold the fibre optic cable at Glenferry Rd
Abutment.
* 16.07.2014 16:03:57 Gihan Jagodage (JAGODAGEG)
* Install a new bracket to hold the fibre optic cable
Install a new bracket to hold the fibre
Work completed by AGFAB.
"
120309007 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
110169276 ,"Repair Expansion joint just before racec
05.09.2014 15:33:55 Gihan Jagodage (JAGODAGEG)
Repair the loose Expansion joint just before racecource road exit
* 05.09.2014 15:33:55 Gihan Jagodage (JAGODAGEG)
* Repair the loose Expansion joint just before racecource road exit
Repair Expansion joint just before racec
Works completed by Allworks
"
120309402 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309109 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
110162523 ,"Arch Pan 19 - Repairs
07.08.2014 07:27:05 Jason Ng (NGJ)
Arch Pan 19 - Repairs to be completed during the BT Tunnel closure
* 07.08.2014 07:27:05 Jason Ng (NGJ)
* Arch Pan 19 - Repairs to be completed during the
Arch Pan 19 - Repairs
This Archpan Leak was completed during the BT Tunnel Closure for 09 Aug
2014 by Allworks.
"
110159900 ,"Repair faulty locks on Toll Point 2 .
25.07.2014 14:18:51 Bill Booth (BOOTHB)
Repair faulty locks on Toll Point 2 .
* 25.07.2014 14:18:51 Bill Booth (BOOTHB)
* Repair faulty locks on Toll Point 2 .
Repair faulty locks on Toll Point 2
Have been advised by CML they have an upgrade project happening with
toll point locks, so not to repair at this stage.
"
120327156 ,"06 M Calibrate & Certify Portable Gas Detection Device.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Organise for Corke Instruments to Calibrate the gas detector unit.
2. Arrange pickup of the Gas detector when the calibration is complete
3. Record in the Works Done area of thge job sheet the Testing
Authority's Name and
the Testing Authority's reference Number.
4. File Calibration Report in File 27.1
GX-68 Gas Detector  TM025024  or
GX-68 Gas Detector  TM025188  or
GX-2001 Gas Detector  TM025209  or
GX-2001 Gas Detector  TM025210  or
GW-2C Gas Detector  TM025308  or
GW-2C(ex) Gas Detector  TM025309  or
MultiPro 4 Gas Detector  TM025370  respectively
Record Details Below
Testing Authority's Name:
Testeing Authority's reference Number:""
NOTE: Where equipment requiring testing or calibration is sent
off site for calibration, please record the in the Work
Order the date equipment was sent out.
"
120309130 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120380438 ,"Pavement Linemarking
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out Pavement Linemarking on nominated area.
2. On completion of job, update the Function Location of
jobsheet in SAP according to the area.
"
120309240 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,VDC Illum Unit 01 (Road Side),,[,,]
,,VDC Illum Unit 02 (Road Side),,[,,]
,,VDC Illum Unit 03 (Road Side),,[,,]
,,VDC Illum Unit 06 (Road Side),,[,,]
,,VDC Illum Unit 07 (Road Side),,[,,]
,,VDC Illum Unit 08 (Road Side),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309297 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O<(>&<)>M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes<(>,<)>
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
Work completed as above work plan
Hours run - 108.4 Hrs
Battery Volts - 13.2 VDC
"
120380336 ,"01 M Inspect the WL 2 Traffic Management Cabinets
1. The Traffic Control Room Officer or his representative are to
check the contents of the WL Traffic Management Cabinets.
2. WARNING: PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE THAT
POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0314 WL TRAFFIC MANAGEMENT CABINETS an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation AND SPRAY WITH
A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0314 - WL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0314 WL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of  the job sheet to be forwarded to the
Team Leader - Civil or his representative.
"
120309189 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
110158760 ,"Sub 6 faulty light switch.
21.07.2014 13:20:08 Bill Booth (BOOTHB)
Sub 6 faulty light switch.
* 21.07.2014 13:20:08 Bill Booth (BOOTHB)
* Sub 6 faulty light switch.
"
120380276 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
120309299 ,"03 M Inspection of TSH HVAC systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference Haden, Process Cooling System for Technical
Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4.   (a) Check and clean the HVAC housing, if
necessary.    [_ _]
(b) Check and ensure condensate drain is not
blocked.    [_ _]
(c) Inspect and clean the filter, if necessary.   [_ _]
(d) Measure the following air temperatures, record the
results in the Work Done area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the Work
Done area of the Job Sheet and raise a new Jobsheet for this
work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from outlet
vent)   [______] °C
Return air temperature (at a point within the return air
passage to the system)  [______] °C
Ambient ( Room) temperature (at a centrally within the
room)  [______] °C
"
120326792 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
110157916 ,"OHVD #1 sensor fault.
17.07.2014 09:30:39 Bill Booth (BOOTHB)
OHVD #1 sensor fault.
* 17.07.2014 09:30:39 Bill Booth (BOOTHB)
* OHVD #1 sensor fault.
OHVD #1 sensor fault.
8-7-14   :   CML requested spare parts to repair OHVD #1 sensor fault.
Parts requested by John Godden for upgrade works.
Sick sensor Mat # 3000001218.
"
120322501 ,"01 M HV and LV meter readings.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the control room prior to commencing this job.
2.  At each substation, record the various meter readings and
record on the form HIGH
VOLTAGE POWER METER READINGS TMF-3012-OP-0251.
3.  Notify the Control room prior to entering each substation
and on leaving the substation.
4.  Return the completed forms to the Team Leader or his
representative for filing
5.  Record in the Work Done area of the Job Sheet any abnormal
parameter found when in the substations.
Work completed as above work plan
"
120309257 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120380454 ,"12 M Maint of 3 RC Signs at Entry to Gibdon St on Ramp
Site ID: 1401
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Ramp Control Signs are:
(a) Access Vehicle: EWP.
(b) Lane closure
**Maintenance of Ramp Ctrl Sign 1 at Entry to Gibdon St on Rmp**
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
4. Ramp Control Signs(RC1,RC2,RC3);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
5. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
6. Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect
& clean of RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should run to
failure)
**Maintenance of Ramp Ctrl Sign 2 at Entry to Gibdon St on Rmp**
7. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
8. Ramp Control Signs(RC,RC2,RC3);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm
operation.  [_ _]
,,**Contact VicRoads control room on 131170**
9. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
10.Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect &
clean of RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should
runto failure)
**Maintenance of Ramp Ctrl Sign 3 at Entry to Gibdon St on Rmp**
11. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
12. Ramp Control Signs(RC1,RC2,RC3);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm
operation.  [_ _]
13. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
14.Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect &
clean of RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should
runto failure)
15. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
16. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
,,,,RCSW2A_1,,,,[_ _]
,,,,RCSW2A_2,,,,[_ _]
,,,,RCSW2A_3,,,,[_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327043 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
110236308 ,"INspect the damaged NJBs on Power st on
03.10.2014 10:10:44 Gihan Jagodage (JAGODAGEG)
INspect the damaged NJBs on Power st on ramp as requested by Control
Room
* 03.10.2014 10:10:44 Gihan Jagodage (JAGODAGEG)
* INspect the damaged NJBs on Power st on ramp as requested by Control
Room
"
120380216 ,"03 M Check of  Burnley Tunnel Jet Fans Vibration & Temps
Vibration (Out of Balance) checks are to be done on the PMCS in
Traffic Control Room.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Fan Vibration
Check motor bearing out of balance measurement on PMCS system
in control room is operational and reading is less than
maximum level of 4.5 mm/s.  If the reading is greater than
4.5mm/s, record the reading in the comments section of form
BURNLEY TUNNEL JET FANS - Monthly Check Sheet -
TMF-3012-OP-0109.    [_ _]
2. Check and record hours run from meter in Eastbound Tunnel
Equipment Rooms on check sheet.  [_ _]
Note: There are no Jet Fans supplied from ERE 12.
3. Check the trend log of recorded data, for each fan for the
last month, looking for readings suggesting an out of balance
occurance or similar.  If the graphs indicate a trend
developing or shows an extraordinary event,  record in the
Work Done area of the Job Sheet and notify the Superintendant
for further analysis.   [_ _]
NOTE:  If there is a trending increase in Jet Fan vibration
levels, from previous readings, refer to Job Templates. TUNNEL
JET FANS and or JET FAN DEFECT INSPECTION
"
110265610 ,"Steel plate protruding from NJB.
15.10.2014 14:41:21 Bill Booth (BOOTHB)
Steel plate protruding from NJB.
Western link, Right hand side near Wilson
* 15.10.2014 14:41:21 Bill Booth (BOOTHB)
* Steel plate protruding from NJB.
* Western link, Right hand side near Wilson
"
120309235 ,"03 M Maint of TSH tolling equipment Gantry C visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document
no. M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
