110163842 ,"OMB rear gate stuck open.
TMF-3012-OP-0282 Substation 3 & Burnley Fan Chamber fire
doors
TMF-3012-OP-0283 Substation 4 & Yarra Crossing fire doors
TMF-3012-OP-0284 Substation 5, ERW 01 & Olympic Park Pump
Station
TMF-3012-OP-0285 Burnley Tunnel Fire Doors
TMF-3012-OP-0286 Domain Tunnel Fire Doors
8. Record any abnormal conditions in the Work Done area of the
Job Sheet.  Raise a new job sheet for any corrective action
that is required.   P2 - Medium Priority.
"
120327121 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120327061 ,"12 M Adjust lighting ctrl clocks for daylight savings
1. Notify the Traffic Control Room prior to commencing this
work.
2. Reference Manual -
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059 Plan
12 or 13  to be provided by Transfield Services.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Adjust the time clocks controlling the street lighting and
architectural lighting for daylight savings.
S5/N3  DB/AT  Acoustic Tube  [_ _]
S5/N3  DB/MR-01  Macaulay Road  [_ _]
S6/N2  DB/DR  Dynon Road  [_ _]
S6/N2  DB/FR  Footscray Road  [_ _]
S7/N1  DB/LTSS  Turner Street  [_ _]
S7/N1  DB/BN Dudley Street   [_ _]
S7/N1  DB/TE  Bolte Bridge (East)  [_ _]
S7/N1  DB/TW  Bolte Bridge (West)  [_ _]
S7/N1  DB/BS  Lorimer St   [_ _]
WGF DB / STURT Stuart & Miles Strts South Melb.   [_ _]
5. Record any corrective action required, in the area of the job
sheet below.  Raise a new job sheet for any corrective
actions required.   Priority High P1.
6. Notify the Traffic Control Room on completion of this work.
"
110251514 ,"CCAM 913 - No Focus Control
12.10.2014 03:08:46 Brenton ROWE (ROWEB)
CCAM 913 - No Focus Control
* 12.10.2014 03:08:46 Brenton ROWE (ROWEB)
* CCAM 913 - No Focus Control
"
120380188 ,"12 M Flush and clean BT EET Bay No-Fines as specified.
Please Note: The water meter, mounted on the special hydrant
connection reads in litres, with each digit on the rightmost red
wheel being equal to one litre.
e.g. with a reading, showing all twos, the reading would
represent 22,222,222 litres.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Ensure tunnel closure permits are arranged.
2. Notify the control room prior to commencing the job.
3. Set up the lane closure, as per Work Instruction, traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 25 & 26.
4. Cleaning of the no-fines is to be carried out in accordance
with procedure TMI-3012-OP-0025.   Reference Manual, Southern
Link Operations and Maintenance Manual, Tunnel Drainage,
Stage 2  R-STG-EN-006.  Drainage bays are defined in Drawing
Nos. STG-CI-2150 to 2154.  The bays are approx. 60 mts apart.
5. (a) Locate the two (2) injection points (approx 1 mt apart)
(b) Locate and open both the upstream and downstream pits of
the groundwater system.
(c) Open the upstream dirty water pit and remove the cap from
the 100 dia pipe and check if a flow is present.  Any
flows in the upstream dirty water pit may be a sign that
the no-fines is not functioning correctly.
6. Using the special hydrant to flushing point pipe and metering
system, connect the water from the hydrant to the injection
points and inject water at the rate and maximum pressure
shown in the table below.
---------------------------------------------------------------
Bay
----------------------------------------------------------------
Bay 1
Bay 11
----------------------------------------------------------------
All other bays in
Eastbound Tunnel
Westbound Tunnel
----------------------------------------------------------------
EET Bays
----------------------------------------------------------------
7. (a) Observe and record the flow rates (using a graduated
measuring bucket and timing) before, during and after
flushing in the pits for each bay.  Record the results on
BURNLEY EE TUNNEL  NO-FINES FLUSHING DETAIL
TMF-3012-OP-0238.
(b) Increased flowrate and water quality should be observed
for any milkyness in flushed water (which indicates
removal of calcite) will indicate signs of satisfactory
flushing..
(c) Flushing shall be continuous for a minimum of 1 hour for
each bay.
8. Determine pH of water from each bay before, during and after
flushing.  Use Indicator paper and compare with colour chart
for result.  Record results on form BURNLEY EE TUNNEL
NO-FINES FLUSHING DETAIL TMF-3012-OP-0238.
9. Replace all covers on completing each bay, prior to moving to
the next.
10. Ensure the completed job sheet and the attached form
TMF-3012-OP-0238 is forwarded to the Civil Team Leader on
completion of the job.
11. Record anything outside normal parameters in the Work Done""
area of the Job sheet.
12. Notify the control room on completion of the job.
"
120309113 ,"03 M Inspect the RRB sys fans and the RRB operation
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.  Arrange with the
TCRO for the broadcast
of test message over the RRB system while steps 6c, 8 & 9 are being
carried out.
2. The radio rebroadcast equipment is located in the O & M Building ,
the Grant Street
Mezzanine level, equipment rooms ERE 03, ERE 06, ERE 12, ERE 15,
ERW02 and ERW 05.
3. Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and
Translink Procedure PR-RS-IR-059 Plans 19, 20, 22, 25.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4  Reference manuals:
LSE Technology Pty Ltd
S-STG-TL-1727 Specifications for UHF and Radio Rebroadcast Systems.
M-STG-TL-1728 Equipment Manuals for UHF & Radio Rebroadcast Systems.
M-STG-TL-1729 System manual for UHF & Radio Rebroadcast System.
M-STG-TL-1730 Test Procedures for UHF & Radio Rebroadcast Systems.
WARNING: THE LIGHT EMITTED FROM A FIBRE OPTIC CABLE MAY BE EITHER
VISIBLE
OR  INVISIBLE, DIRECTING THE FIBRE OPTIC CABLE TOWARDS THE EYE OR
LOOKING
DIRECTLY INTO THE END OF A FIBRE OPTIC CABLE WHICH IS EMITTING LIGHT
,WILL
CAUSE IRREVERSIBLE  DAMAGE TO THE EYE.
WARNING:  PERSONAL CONTACT WITH THE RADIO FREQUENCY OUTPUT OF RADIO
TRANSMITTERS CAN CAUSE BURNS TO THE BODY.
5. At the O & M Building
(a) Check the radio rebroadcast system supervision system in the O &
M building for
alarms.  [_ _]
(b) Check with the Traffic Control Room Officer (TCRO)  for any
problems that may have
been reported by the  emergency services control rooms to
confirm that their systems
are operating satisfactorily in the tunnels.  [_ _]
(c) Check with the TCRO for any alarms that may have been received
by them via the
CCCS.  [_ _]
(d) Check the operation of the:
(i) Receiver rack 1 Ventilation fans
(ii) Receiver rack 2 Ventilation fans
via the rear doors of the racks, in the O<(>&<)>M Building
for operation, noisy bearings and
or accumulated dust.  Record the result of the checks and
thedetails of any fans that
require further work on form TMF-3012-OP-0044.  Raise a new
job sheet for any fans
that require repair or replacement.  Priority P1.
6.  At the Grant Street mezzanine level (TSH 08 - ERE 01)
(a) Check the radio rebroadcast system supervision system for local
alarms.  [_ _]
(b) Check the operation of the:
(i) Rack 1 Ventilation fans
(ii) Rack 2 Ventilation fans
(iii) Rack 3 Ventilation fans
(iv) Rack 4 Ventilation fans
(v) Rack 5 Ventilation fans
(vi) Rack 6 Ventilation fans
(vii) Rack 7 Ventilation fans
via the rear doors of the racks, for operation, noisy
bearings and or accumulated dust.
Record the result of the checks and the details of any fans
that require further work on
form TMF-3012-OP-0044.   Raise a new job sheet for any fans
that require repair or
replacement.  Priority P1.
(c) Using the scanner receiver's screen and keyboard  in rack 1 of
the Grant Street TSH8
room to check the modulation and sound quality by listening
forthe quality of sound
transmitted for each radio station in turn and in each tunnel.
Record on attached form
TMF-3012-OP-0044.    Raise a new job sheet for any transmitters
requiring repair or
replacement.  Priority P1.
(a) Connect patch cable between left monitor socket and the
SCANNER socket
(b) Press F1.
(c) Press F5.
(d) Select station number and press ENTER.
(e) Repeat steps (c) & (d) to select successive stations.
(f)  Press ESCAPE.
(g) Disconnect patch cables installed in step (a).
7.  At the various Tunnel Equipment Rooms
(a) Check the operation of the:
(i)  RRB equipment racks cabinets  in ERE 03, ERE 06, ERE 09,
ERE 12 & ERE 15
(ii)  RRB equipment racks cabinet in ERW 02 & ERW 05.
via the rear doors of the racks, for operation, noisy
bearingsand or accumulated dust.
Record the result of the checks and the details of any fans
that require further work on
form TMF-3012-OP-0044.   Raise a new job sheet for any fans
that require repair or
replacement.  Priority P1.
8.  In the Burnley Tunnel, at equipment rooms ERE 03, ERE 09 and ERE 15
and
in the Domain Tunnel, at equipment rooms  ERW 05 and ERW 02
(i)  Using a digital radio with push button presets and set at a
comfortable listening
level, and a test message being broadcast by the TCRO.
Check each AM station listed on form 'RADIO REBROADCAST
INSPECTION REPORT""""
TMF-3012-OP-0044 for the underlying station program as well
asthe
superimposed test message, for modulation (tuning), quality
(clarity), comparison
of sound level and record the result for each station at each
location.
9.  In the Burnley Tunnel, at equipment rooms ERE 03, ERE 06, ERE 09,
ERE 12 and ERE 15
and in the Domain Tunnel, at equipment rooms  ERW 05 and ERW 02 .
(i)  Using a digital radio with push button presets and set at a
comfortable listening
level, and a test message being broadcast by the TCRO.
Check each FM station listed on form 'RADIO REBROADCAST
INSPECTION REPORT""""
TMF-3012-OP-0044 for the underlying station program as well
asthe
superimposed test message, for modulation (tuning), quality
(clarity), comparison
of sound level and record the result for each station at each
location.
10. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job sheet.
11. Notify the control room on completion of the job
""
TSH 08 - Fan in audio break in cab front right not working.
Checked as required all ok except fan as shown on Job sheet raised to be
fixed N.Cottee
Work completed as above work plan
"
120327034 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120322498 ,"03 M Inspect Clean vent fan chambers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Small high pressure cleaner, Concrete floor cleaner,
Glove, Glasses,
Gumboots.
1. Notify the TCRO prior to commencing this job.
2. This Job is for the following general areas of the fan chambers -
Olympic Park -
Grant St - Swan St - Burnley St Primary Chamber and Burnley St
Secondary
Chamber.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight,
smell and hearing to monitor any abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant area(s) are not obstructed by furnishings
andor stored items.
Remove any obstruction.  [_ _]
3. Check the doors for damage, operation, lubricate and repair as
required and record in the
""""Work Done"""" area of the Job Sheet.  Inform the Team Leader or his
representative of any
outstanding works.  [_ _]
4. Clean exterior surfaces of control cabinets where necessary.  [_ _]
5. Remove from site all accumulated rubbish and debris.  [_ _]
6. Clean hand rails (if applicable) of dust and dirt.  [_ _]
7. Remove any accumulated debris from the building surrounds (where
appropriate).  [_ _]
8. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
9. Notify the Traffic Control Room prior to departing.
""
"
120380120 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane LHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(807-809/D8-D9),      (810-812/D10-D11),
(825-828/D24-D25).
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual, (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.    [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327158 ,"06 M Service Hiab crane on truck.
Service of this crane is carried out by Westar Trucks - Isuzo Service.
This job is to be arranged
at the same time as the next 10k service.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out service on Hiab crane 011-1 on tipper.
(a)  Check Hydraulic Oil level
(b)  Grease & lubricate crane mechanisms
(c)  Check the worm gear for axial movement, adjust to minimise if
movement is  found.
2. When this service falls in the months July to December, Drain and
remove hydraulic oil and
recharge with new hydraulic oil.
""
"
120326973 ,"12 M Minor inspection & test run of each WL TSH generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""", as set out in the
Cummins Maintenace report, shall be carried out by the
sub-contractor on the WL technical shelter generators access
gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Minor Service """"TYPE A"""" Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column """"A"""" and test as per
par 5.
4. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the """"RUN / OFF / AUTO"""" Switch on the generator DC
panel to """"RUN"""" let the engine run for at least 5
minutes, then turn the """"RUN / OFF / AUTO"""" Switch
back to """"AUTO""""
(c) Turn the Mode Selector Switch on the Main Switchboard
from """"AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY &
TEST"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature    [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to """"AUTOMATIC CONTROL"""" the generator will continune to
run for about 8 minutes before stopping.  [_ _]
5. Fill in the Generator Log Book
6. Record the
(a) Sub-contractors Maintenance Report No   [____________]
(b) Sub-contractors  Field Report No    [__________]
(c) Generator Hours run ( from the hour run meter )
[__________].  Enter the Reading of the hours run meter
into the meter readings screen on the Plant usage Tab.
7. Fill in the Technical Shelter Log Book.
8. Notify control room on departure from the Technical Shelter.
""
"
134000320 ,"METS13 N - Repair 2 phones
06.10.2014 09:50:12 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Sn 237921, 235630.
* 06.10.2014 09:50:12 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Sn 237921, 235630.
"
120380048 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380095 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326846 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120380288 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120322443 ,"03 M Inspect and maintain Crosspassage 2 fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a lane closure approval for the appropriate tunnel.  [_ _]
2. Notify the control room prior to commencing the job as well as
entering the cross passage.
3. Refer to Maintenance Manual, """"Operating and Maintenance Manual for
Mechanical
Services - MCL Tunnels"""" M-STG-ME-27400.
4. Refer to AS 1668.1 - 1991 Appendix A for detail and methodology of
Stair Pressurisation
Commissioning Tests.
5. Set up the lane closure, as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 20 or 22.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE WORKING IN THE
VICINITY OF AN OPERATING FAN.
6. (a) Check that both the supply air grill and the fire damper, over
the cross passage door<(>,<)>
are clear of any debris that could restrict the airflow.
(Usea torch from the duct
hatch) [_ _]
(b) Check the fire damper for damage, corrosion and that it has not
operated
prematurely.  [_ _]
7. Work plan confirming the operation of SF-TCP-02 (1B CPF P12 adjacent
to ERW 04)
(a)  Ensure the doors, from the cross passage to both the Burnley and
the Domain
tunnels are closed.
(b) Request the TCR operator to start the fan, ensure the air flow
isinto the cross
passage.  [_ _]
(c) Note: The alarm to be raised will not call the fire brigade. It
will register on the local FIP
and CCCS as a local alarm.
Remove the access cover over the smoke detector, direct 'test
smoke"""" from a smoke
generator, as specified on the container, onto the smoke
detector (on the ducting).
Check  that an alarm actuates on the local fire panel.   (The
fan will not stop due to a
time delay)  [_ _]
(d) Request the traffic control room operator to start the fan.
(e) Remove the relay mounted in the rear compartment of the fire
indicator panel.  The
relays are labelled
""""Cross Passage 2E Fan Relay"""" for the Burnley tunnel end, and
""""Cross Passage 2W Fan Relay"""" for the Domain tunnel end.
Check that the fan stops
after approx.  two and a half minutes.   [_ _]
(f ) Replace the relay and request the traffic control room operator
to start the fan
again.   [_ _]
8. Check the operation of controls and alarms.
(a) Open the cross-passage door farthest from the fan.  Confirm an
alarm at the TCR
workstation.   [_ _]
(b) Check the door for damage, as well check the roller, runners,
handles, stops<(>,<)>
counter-weight ropes, tube and counter-weights for efficient
operation.   [_ _]
(c) Chock open the door (at the farthest end of cross passage to the
fan), then using an
using an anemometer, measure the velocity of air out of the
open door.  The reading
is to be with the door fully open and with no obstructions.
Record results in Work
Done Area of the job sheet if less than 1 metre per second and
advise the maintenance
superintendent for further investigation.  [_ _]
(d) Arrange the door catch to be non-functioning, then using a
springbalance measure the
force required to open the door.  Record results in the """"Work
Done"""" area of the job sheet
if a force greater than 11kg is required.  Raise a new job
sheet  for any outstanding
corrective actions that are required.   [_ _]
(e) With the cross passage to tunnel doors closed, check the
differential pressure at the
door farthest  from the fan.  Record readings of less than 50Pa
in the """"Work Done""""
area of the jobsheet.  Raise a new job sheet  for any
outstanding corrective actions
that are required.  Record traffic control room reading also.
[_ _]
(f ) After closing the door, check the time taken for the cross
passage air pressure to return
its static level.  Record in the """"Work Done"""" area of the job
sheet if the time is greater
than 2  minutes.   Raise a new job sheet  for any outstanding
corrective actions that are
required.  [_ _]
9. Check the fire door and its operation.
(a) Remove all equipment installed to facilitate the above test.
Ensure the door functions
and closes correctly.  Confirm with the Traffic Control room
that the door status
indication in the control room is correct.   [_ _].
10. Run the fan for a further 5 minutes then request the traffic
controlroom operator to shut
the fan down prior to leaving the cross passage.
11. Check the condition of the flexible duct connections. [_ _]
12. Check the fan flexible mounts for security of fastenings and
tension. [_ _]
13. Check the fan impeller, through the duct hatch, for build-up of
dirt, clearances from the
housing  and alignment.  [_ _]
14. Repeat steps 6 to 14 for SF-TCP-04 (adjacent to ERE 04)   [___]
15. Clean Cross Passage 2:
Sweep floor and stairs    [___]
Check that the water is flowing freely in the spoon drains   [___]
Check the steps and floor for pools of water, remove  water by
sweeping
into the drain  [___]
Remove from site all accumulated debris and rubbish.   [_ _]
16. On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of drain blockage
evidence of structural damage to stairs and handrails etc,  in
the """"Work Done""""
section of the job sheet and report to the Team Leader or his
representative and
raise a new job for any repairs.
17. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
18. Notify the control room on completion of the job.
Record Readings Below
ERE04
ERW04
1B-CPF-P02
----------------------------------------------------------------
Air Pressure  (at Door)
with all doors
shut.(>=50Pa.)(at TCR)
----------------------------------------------------------------
Air Velocity through
open door.  (>1.0 m/s)
----------------------------------------------------------------
Door opening
force and indication.
(<(><<)>= 11kg)(TCR status)
----------------------------------------------------------------
""
"
110239075 ,"Wimms faults.
07.10.2014 09:07:33 Bill Booth (BOOTHB)
Advised by RSE Wimms sites at Yarra blvd outbound <(>&<)> Flemington rd
inbound not responding.
* 07.10.2014 09:07:33 Bill Booth (BOOTHB)
* Advised by RSE Wimms sites at Yarra blvd outbound <(>&<)> Flemington rd
inbound not responding.
"
120322434 ,"01 M Inspection of the ERTs in the BT Left Hand Lane
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 21, 24 or 26.
3. For the Burnley Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 1) Form
No. TMF-3012-OP-0073.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
(Inspection (Monthly) - Southern Link Burnley Tunnel
(Lane 1) Form No. TMF-3012-OP-0073 to the Electrical /
Electronics Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120326942 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors<(>,<)>
socket covers and the surrounding surfaces use a tooth
