110163842 ,"OMB rear gate stuck open.
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed<(>,<)>
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,,,
contrast between marker & road). (If road markers need ,,,, to be
changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[2]
,,TRX Transceiver Unit 01,,,,,,[2]
,,TRX Transceiver Unit 02,,,,,,[2]
,,TRX Transceiver Unit 03,,,,,,[2]
,,TRX Transceiver Unit 04,,,,,,[2]
,,TRX Transceiver Unit 05,,,,,,[2]
,,TRX Transceiver Unit 06,,,,,,[2]
,,TRX Transceiver Unit 07,,,,,,[2]
,,VDC Illum Unit 01 (Rear Gantry),,[2]
,,VDC Illum Unit 02 (Rear Gantry),,[2]
,,VDC Illum Unit 03 (Rear Gantry),,[2]
,,VDC Illum Unit 06 (Rear Gantry),,[2]
,,VDC Illum Unit 07 (Rear Gantry),,[2]
,,VDC Illum Unit 08 (Rear Gantry),,[2]
,,VDC Illum Unit 11 (SEN 01),,,,[2]
,,VDC Illum Unit 12 (SEN 02),,,,[2]
,,VDC Illum Unit 13 (SEN 02),,,,[2]
,,VDC Illum Unit 14 (SEN 03),,,,[2]
,,VDC Illum Unit 15 (SEN 03),,,,[2]
,,VDC Illum Unit 16 (SEN 04),,,,[2]
,,VDC Illum Unit 21 (Gantry),,,,[2]
,,VDC Illum Unit 22 (Gantry),,,,[2]
,,VDC Illum Unit 23 (Gantry),,,,[2]
,,VDC Illum Unit 24 (Gantry),,,,[2],,
,,VDC Illum Unit 25 (Gantry),,,,[2]
,,VDC Sensor Unit 01,,,,,,,,[2]
,,VDC Sensor Unit 02,,,,,,,,[2]
,,VDC Sensor Unit 03,,,,,,,,[2]
,,VDC Sensor Unit 04,,,,,,,,[2]
,,VR Illum Unit 01 (SEN 01),,,,[2]
,,VR Illum Unit 02 (SEN 02),,,,[2]
,,VR Illum Unit 03 (SEN 03),,,,[2]
,,VR Illum Unit 04 (SEN 04),,,,[2]
,,VR Illum Unit 05 (SEN 05),,,,[2]
,,VR Illum Unit 06 (SEN 06),,,,[2]
,,VR Sensor Unit 01,,,,,,,,[2]
,,VR Sensor Unit 02,,,,,,,,[2]
,,VR Sensor Unit 03,,,,,,,,[2]
,,VR Sensor Unit 04,,,,,,,,[2]
,,VR Sensor Unit 05,,,,,,,,[2]
,,VR Sensor Unit 06,,,,,,,,[2]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
120380297 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120326939 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380397 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120326993 ,"03 M Inspect and maintain Substation 5 Escape Stair Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job as well
as prior to entering the stairwell.
2. (a) Refer to Maintenance Manual, Operating and Maintenance
manual for Mechanical Services - MCL Tunnels
M-STG-ME-27400.
(b) Refer to AS 1668.1 - Appendix A for detail and
methodology of stair pressurisation commissioning tests.
3. Check the exhaust grill in the wall of the stairwell to
ensure it is free of debris that would restrict the flow of
air.   [_ _]
4. Ensure that the door between the Domain Tunnel and the
stairwell is closed.
5. Request the traffic control operator to start the
Olympic Park supply fan SF-SS5-2  (ESP P04) from the TCR.
Ensure the fan starts. Check that the airflow direction is
into the stairwell. [_ _]
6. Check and inspect the Stairwell area.
(a) Ensure that the door between the Domain Tunnel and the
stairwell area is closed.
(b) Check each door for damage, as well check the rollers,
runners, hinges, handles, catches and counter-weights
for efficient operation.  [_ _]
(c) With the supply air fan (SS-SS5-2) operating, record the
differential air pressure within the stairwell.  Record
readings less than 50Pa in the Work Done area of the Job
sheet. Raise a new job sheet for repairs that require
further action.  [_ _]
(d) At each door, starting from the tunnel and then the door
at the head of the stairs.
Arrange the door catch to be non-functioning, then using
a spring balance, measure the force required to open the
door.  Record the results in the Work Done area of the
Job sheet if a force greater than 11kg is required, as
well advise the maintenance superintendent for further
investigation.   [_ _]
(e) Check the time taken for the air pressure to return to
the static reading.  Record in the Work Done area of the
job sheet if time is greater than 2 minutes. Notify the
superintendent for further investigation.
(f) Chock each door open, then using an anemometer, measure
the velocity of air out of the open door.  The reading is
to be with the door fully open and with no obstructions.
Record the results in the Work Done area of the Job sheet
if the air flow is less than 1 meter /sec.  Raise a new
job sheet for repairs that require further action.  [_ _]
(g) Check the fan and motor for undue noise and
vibrations.   [_ _]
(h) Check the fan bearings for noise.   [_ _]
(i ) Check the fan unit for damage, corrosion, missing
panel fixings, as well as checking the fixings of the
unit for security.  [_ _]
7. Ensure the action of opening a stairwell door;
(a) Generates an alarm at the TCR workstation.
(b) Causes the fan speed to vary to maintain a positive
pressure in the stairwell.
8. Run the fan for a further 5 minutes, with the door in both
the open and the closed position then advise the traffic
control room to shut the fan down and to turn OFF the
lighting after leaving the stairwell, ensuring that the door
to the tunnel is closed.
9. Ensure the stairwell is clean and all rubbish and debris is
removed from the stairwell.  [_ _]
10. Ensure the door between the stairwell and the Domain Tunnel
is closed.
11. Notify the Control Room on completion of the job.
12. Raise a new job sheet for repairs that require further
action.
"
120380444 ,"3M Maintenance of LUMS9 Electrical Hoist
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the Traffic Control Room prior to commencing this ,,work. [_
_]
2.,,Inspect control functions for correct operation. [_ _]
3.  Inspect for proper limit switch actuation & motor stopping ,,
when the hook rises at upper limit under no load. [_ _]
4.  While operating check for slipping via braking. [_ _]
5.  Inspect for damage, cracks & bends or noticeable opening in ,,
hooks & hook fittings that attach the hook to the chain.
,,[_ _]
6.,,Inspect for wear, corrosion, cracks, distortion, etc. of the ,,gear
,bearing & chain pins. [_ _]
7.,,Inspect for damages or excessive wear on the load sheave ,,chain
pocket. (If the pocket is too wide or deep, the chain ,,may be lifted
upover the pocket or may get caught between ,,the chain guide & load
sheave. Also check the chain guide for ,,wear around the opening
throughwhich the chain enters the ,,hoist) [_ _]
8.,,Inspect for deformations, peeled & cracked cushion rubber.
,,[_ _]
9.,,Inspect for damages to the chain spring (option), and minimum ,,
freelength, 75mm (130mm), of chain spring. Note: Initial ,,free length
of the spring, 75mm (130mm). [_ _]
10.,,Inspect for fastening of screws, bolts & nuts. [_ _]
11.,,Inspect the damages to the hook or fittings that attach the ,,hook
to the chain. [_ _]
12.,,Inspect for contactor contact pitching point deterioration. ,,
(Operate the push button & check if it sticks at any point.
,,[_ _]
13.,,Check for imperfect insulation of cables, cords, & the ,,
control station. [_ _]
14. Check the end clamp for damages, cracks or excessive ,,corrosion.
[__]
................................................................
For the month of August only, perform the following tasks in addition
tothe above.
...........................
***Warning****
-,,Never perform maintenance on the hoist while it is supporting ,,a
load.
-,,Before performing maintenance, attach the tag: [""DANGER"": DO ,,NOT
OPERATE EQUIPMENT BEING REPAIRED]
-,,Only allow qualified personnel to perform maintenance.
-,,Always lock-out power source before conducting maintenance.
-,,After performing any maintenance on the hoist, always test ,,to its
rated capacity before returning to service.
,,Never disassemble & adjust the mechanical brake with the ,,
friction clutch.
-,,Always contact your local KITO dealer in case malfunctions of ,,
mechanical brake with friction clutch.
...........................
15,,Lubricate the gears [To change oil, ALWAYS remove both the ,,oil
plug & drain plug to drain contaminated oil completely ,,before
supplying the specified gear oil.(SAE 80/90 Gear Oil) ,,[_ _]
16,,Lubricate the load chain [Clean the chain with acid free ,,solvent
only to remove rust or abrasive dusts build up. After ,,cleaning,
lubricate the chain. Lubricate each link of the ,,chain & apply new
lubricant over existing layer. [_ _]
17,,Notify the Traffic Control Room on completion of this work.
"
120327110 ,"02 W Mowing on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309313 ,"03 M Inspect Clean Cross passages
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms<(>,<)>
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray<(>,<)>
Rodent bait station.
This job is a combined job for the inspection of the electrical
installations and cleaning of the relevant areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and cleaning Cross passages 1<(>,<)>
2 and 3.   [_ _]
3. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting (e.g. strobe etc)
for operation, including the operational tube within EXIT
signs, replace or repair any faulty lighting fixture.  [_ _]
2. Visually inspect the fire alarm panel external surfaces for
general operation.  Raise a new jobsheet for any outstanding
actions and notify the Electrical Electrical team leader or
his representative of any outstanding works required.  [_ _]
3. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
4. Check operation of phone and clean of accumulated dust.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative
of outstanding actions.  [_ _]
5. Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
6. Check and clean cable trays for accumulated debris. Record
anything abnormal in the Work Done area of the job sheet.
Record anything abnormal in the Work Done area of the Job
sheet and Inform the Team Leader or his representative of
outstanding actions.   Include in the Related Job field of
the new and this job, the job number of the alternate
job.   [_ _]
C  Cross Passage Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the area(s) of the Cross Passages are not
obstructed by furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Inspect the cross passage for trip and slip hazards
e.g. raised pit covers, water on floor accumulated debris<(>,<)>
sealant dripped from ceiling to floor.   [_ _]
5. Visually inspect any luminescent instructional sign for dirt<(>,<)>
damage and or fixings  Record in the Work Done area of the
Job sheet any outstanding works  [_ _].
6. Clean dust and cobwebs from interior walls and
ceilings.  [_ _]
7. Remove from site all accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces as well as
stairways.  [_ _]
9. Clean hand rails (if applicable) of dust and dirt.  [_ _]
10. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
11. In the Cross passages, check to ensure that there are no
blockages in the concealed sections of spoon drains.  [_ _]
13. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
14. Notify the Traffic Control Room prior to departing.
""
Work completed as above work plan
"
120380240 ,"03 M Electrical Inspection / Clean RRBroadcast rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to
leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent bait station,
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Radio Rebroadcast Rooms 01, 02 &
03 as well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( RRB 01, 02 & 03)
1. Notify the TCRO prior to entering the Radio Rebroadcast
rooms.
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, including the
operational tube within EXIT signs, replace faulty lamps or
repair any faulty lighting fixture.  [_ _]
4. For RRB 01 only, go to Step 8.
5. Check the temperature of cables and connections on all
accessible equipment and components within distribution
panels.  Use an Infra-red temperature sensor.  Temperatures
of ambient plus 10°C should be considered abnormal and must
be noted in the ""Work Done"" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the """"Work Done"""" area of the Job Sheet and raise
a new jobsheet for any corrective action.  Ensure the Team
Leader or his representative is informed of the
abnormality. [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions. [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10.Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11.Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12.Inspect systems, mounted within the Technical Shelters, for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.  [_ _]
13.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
C  RRB room 01, 02 & 03  Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the ""Work Done"" area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
6. Remove any accumulated rubbish and debris. [_ _]
7. Visually inspect rodent bait station for bait, replace bait
station if bait is nearly exhausted.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10.Prior to leaving the site ensure:
(a)  All Enclosures are closed and locked.  [_ _]
(b)  All Lighting turned OFF  [_ _]
11.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
12. Notify the Traffic Control Room prior to departing.
""
"
120380133 ,"06 M Check of Vent Station Smoke Damper Actuators
These checks are carried out to verify the operability of the
Ventilation Station smoke duct damper actuators for each
Ventilation Station.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. In conjunction with Traffic Control Room Operators set TCR
PMCS system smoke damper actuator controls for manual
operation
3. Open a minimum of 4 smoke duct dampers upstream of the
ventilation station to prevent negative pressure being
generated in the smoke duct, from the normal ventilation
system, when smoke dampers are opened.
4. Open and close each damper at least  twice and observe the
panel for indications of non- standard operation such as
dampers that open or close sluggishly, or fail to open or
close completely.
5. Close the Ventilation station smoke duct dampers.
6. Close tunnel smoke duct dampers.
7. Record in Work Done area of the Job Sheet those dampers that
have suspect operation.
8. Notify the control room om completion of the job.
"
120327108 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120322423 ,"03 M Inspection of Smoke Exhaust Fans Olympic Park
WARNING:
ELECTRIC MOTORS CAN OPERATE AT A TEMPERATURE WHICH MAY CAUSE BURNS.
EXERCISE CAUTION WHEN ABOUT TO TOUCH MACHINERY WHICH MAY BE HOT.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Permit to Work for entry to ventilation rooms and to
interrupt operations.
2. Notify the control room prior to commencing the job.
3. Reference manual, Fantech Pty Ltd. Olympic Park Portal Centrifugal
Fans.  Operations and
Maintenance Manual. M-STG-VE-26200.
4. Check the fan outlet stacks and the protective mesh for accumulated
debris that may restrict
outlet damper operation.  Use an extension ladder.  (3m. wall)  in
accordance with work    instruction TM1-3012-SA-0121 Ladders- Safe use
to remove any debris.  [_ _]
3. Fan Operation
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
CAUTION:  DO NOT RUN MORE THAN 2 FANS AT ANY TIME.
Request the control room to open at least four tunnel smoke inlet
dampers.
CAUTION:  A MINIMUM OF 4 INLET DAMPERS MUST BE OPEN BEFORE
OPERATING
THE  FANS.
(a) Switch the fan AUTO/OFF/MANUAL selector switch to the MANUAL
position and start
the fan using the START/STOP/RESET pushbutton.  Run the fan
for 30 minutes.
(b) Check that the outlet damper opens fully.  [_ _]
The following checks shall be made using touch, sight and hearing.
Perceived problems
will be further investigated using instrumentation.
(a) Check the fan bearings for uneven rumbling or hammering noise.
[_ _]
(b) Check the fan bearings for overheating by using hand held
infrared temperature sensor.              [_ _]
(c) Check the fans for excessive vibration (surging or beating
sound) shuddering on start
up or run down.   [_ _]
(d) Check the safety guards and other safety features for safe
operating condition.  [_ _]
(e) Check the flexible connection of ducting, for leaks, tearing
andfraying.  [_ _]
(f ) Check the drive belts for condition.   [_ _]
4. Motor Operation
(a) Check the motor bearings for noisy running and excessive
vibration.  [_ _]
(b) Check the motor and the bearings for excessive heating.   [_ _]
(c) Check that external ventilation airways are clear. [_ _]
5. On completion of all checks switch the fan OFF using the
START/STOP/RESET pushbutton.
Check that the outlet damper closes fully on shutdown.   [_ _]
6. Record """"Hours Run""""  for fan in the """"Work Done"""" area of the Job
Sheet.
7. Request the control room to close the inlet smoke dampers.  [_ _]
8. Ensure the fan AUTO/OFF/MANUAL selector switches are set to the AUTO
position.  [_ _]
9. Ensure the fan station is clean and remove all accumulated debris andrubbish.
[_ _]
10. Record anything outside normal parameters, in the """"Work Done""""
areaof the job
sheet.  [_ _]
11. On the completion of the job notify the control room.  [_ _]
12. On completion of the job, the """"Hours Run"""" detail, for each fan is
to be entered into the
hours run table in Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter reading.
Record Readings Below
Hours Run  [         ]
Bearing Temp.    [         ] deg. C.
""
"
120309163 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
110161164 ,"Trashed. Duplicate WO of WO#110161165.
* 31.07.2014 14:55:25 Jason Ng (NGJ)
* Traffic Mgmt - EXPJ repairs for 132002508.
*
* Issues with SAP resulted in this payment being trashed and missed during
transition to new SAP.
"
110166108 ,"Monash Graffiti issues / CML Complaint
25.08.2014 09:31:45 Jason Ng (NGJ)
�EMonash Inbound �EJust before Mc Robertson Bridge �EGraffiti on Perspex
panels. (New and old efforts, old efforts have been there for 9 months,
old efforts previously reported)
�EMonash Outbound �EBurnley off Ramp �EBridge has either a poster or
graffiti on it. (Picture and wording “Obey�E
�EMonash Inbound �EJust after the Cremorne Rail Bridge �EGraffiti on
Perspex panels.
�EMonash Inbound �EJust before the Church Street Bridge �EGraffiti on
Perspex panels.
�EMonash Inbound �EJust before Moorsehead Bridge �EGraffiti on Perspex
panels and CML Cantilever sign gantry. Note: I’m sure that I also
observed tagging on the mainline LHS NJB, also being an operational
issue. (needs to be checked and confirmed)
* 25.08.2014 09:31:45 Jason Ng (NGJ)
* �EMonash Inbound �EJust before Mc Robertson Bridge �EGraffiti on Perspex
panels. (New and old efforts, old efforts have been there for 9 months,
old efforts previously reported)
* �EMonash Outbound �EBurnley off Ramp �EBridge has either a poster or
graffiti on it. (Picture and wording “Obey�E
* �EMonash Inbound �EJust after the Cremorne Rail Bridge �EGraffiti on
Perspex panels.
* �EMonash Inbound �EJust before the Church Street Bridge �EGraffiti on
Perspex panels.
* �EMonash Inbound �EJust before Moorsehead Bridge �EGraffiti on Perspex
panels and CML Cantilever sign gantry. Note: I’m sure that I also
observed tagging on the mainline LHS NJB, also being an operational
issue. (needs to be checked and confirmed)
"
120380416 ,"02 W Rubbish removals on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
132008032 ,"Re-run power cable at Dynon Rd
22.07.2014 09:28:57 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Remove cable from exisiting conduit and install in new conduit.
The new conduit route is deeper than 600mm, the old route was less than
300mm after the road works, for the regional rail link.
* 22.07.2014 09:28:57 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Remove cable from exisiting conduit and install in new conduit.
* The new conduit route is deeper than 600mm, the old route was less than
300mm after the road works, for the regional rail link.
Re-run power cable at Dynon Rd
Works have been carried out and lights tested.
TSL Quote Number Q1434. Amount of $3918 plus GST .
Invoice as per below.
P/O number 70008.
Cormac Lynch �EMaribyrnong Interface Manager
Regional Rail Link: City - Maribyrnong River
171 Laurens Street, North Melbourne, VIC 3051
T. (03) 8327 7673 M. 0407 647 394
E. Cormac.lynch@rrlcmr.com.au
"
120309348 ,"01 M Night insp of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspections of Western Link street lighting on main
carriageways and ramps
2. Personnel to wear safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard light must be operating when travelling in
the emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-020 shall
be used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational. Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form WESTERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0211.
5. Return the job sheet and the completed form WESTERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0211 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
Work completed as above work plan by Siros
"
110163381 ,"S2MISC2_ALM5 - SUB 2 powerlogic comms
11.08.2014 06:29:01 Brenton ROWE (ROWEB)
S2MISC2_ALM5 - SUB 2 powerlogic comms fail
* 11.08.2014 06:29:01 Brenton ROWE (ROWEB)
* S2MISC2_ALM5 - SUB 2 powerlogic comms fail
"
110172245 ,"Install Mat No 3/1217, 855, 1646 x 1 ea
17.09.2014 06:34:20 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Install Mat No 3/1217 x 2 RSE Kenny 08/09/2014
* 17.09.2014 06:34:20 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Install Mat No 3/1217 x 2 RSE Kenny 08/09/2014
* 17.09.2014 07:01:49 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Install Mat No 3/1217, 855, 1646
"
120309300 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
