110163842 ,"OMB rear gate stuck open.
9. Isolate the UPS by switching to Maintenance Bypass.  [_ _]
10. Measure and record the temperature of the AC and DC filter
capacitors.  [_ _]
11. Measure and record the current flowing in various branches of the
battery circuits.  Ensure
each path is providing an equal or representitive portion of the
load.
12. Using an optical thermometer, measure the temperature of current
carrying connections,
during or following a current carrying period.  Terminals or
connections found with a
temperature which is greater than """"room  temperature plus 5
degrees) should be
investigated.  Repair any connections found to be faulty and
record in the Work Done area
of the Job Sheet any repairs carried out..   [_ _]
13. Open the Battery Circuit Breaker and using a DC voltmeter, measure
the leakage
voltage between battery terminal positive and earth then between
battery terminal negative
and earth to ensure that there is no electrical leakage from the
batteries to earth.
THE BATTERY BANK IS ENERGISED EVEN WHEN THE RECTIFIER / CHARGER AND
INVERTER HAVE BEEN STOPPED AND THE BATTERY CIRCUIT BREAKER OPENED.
BATTERY MAINTENANCE SHOULD BE PERFORMED BY QUALIFIED TRADESPERSONS
IN ACCORDANCE WITH APPLICABLE SAFETY REGULATIONS.  INSULATED TOOLS,
GLOVES AND SAFETY GLASSES SHOULD BE USED.   WITH THE BATTERY
CIRCUIT
BREAKER CLOSED, THE BATTERY TERMINALS HAVE A RELATIONSHIP TO EARTH.
14. Measure and record the string DC voltages.  If the voltage differs
by ± 5% from the
expected voltage, carry out a discharge / cycling test.
15. Visually check the UPS circuit boards and components for conditions
that will lead to
failure of the UPS.
e.g. Security of PCB's and Ribbon cables
Cables and connections
Capacitors (Premature swelling, leakage)
Evidence of overheating.
Fuses are secured
General cleanliness of the UPS.
Replace or correct any fault found,  Record in the Work Done Area
ofthe Job Sheet any
repairs carried out
16. Return the UPS to normal operation.  FOLLOW THE CORRECT SWITCHING
SEQUENCE.
17. Check the UPS readout and program software for correct operation.
(Using Maintenance
application)
18. Simulate a power failure, Open Mains 1 Isolator (Q1), the UPS
operation will change to
the batteries.
19. Measure and record (Using Maintenance application) the battery
voltage, at 5 sec
intervals, for a 15 minute period.  Plot results to obtain a
Discharge Characteristics Curve.
Compare curve with previous curves for evidence of battery
failure.  Record in the
Work Done Area of the Job Sheet any descrepancies and raise a Job
sheet for the
descrepancy to be attended to.  [_ _]
20.  Return the UPS system to its normal operational state.  [_ _]
21.  Notify the control room on completion of the job.  [_ _]""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE UPS SYSTEM CABINET
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120380156 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309434 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309124 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309179 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120309066 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths<(>,<)>
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent<(>,<)>
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switch rooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including the
operational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering<(>,<)>
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation<(>,<)>
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators<(>,<)>
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays<(>,<)>
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
Work completed as above work plan
"
120380311 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
110167501 ,"Arch Pan 7 - Leak Repair
Work completed by Allworks
"
120309084 ,"01 M HV and LV meter readings.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the control room prior to commencing this job.
2.  At each substation, record the various meter readings and
record on the form HIGH
VOLTAGE POWER METER READINGS TMF-3012-OP-0251.
3.  Notify the Control room prior to entering each substation
and on leaving the substation.
4.  Return the completed forms to the Team Leader or his
representative for filing
5.  Record in the Work Done area of the Job Sheet any abnormal
parameter found when in the substations.
"
120380424 ,"01 M WASTE COLLECTION
WASTE COLLECTION  FOR TRANSFIELD VEOLIA
"
120326811 ,"03 M Inspect, Test & Clean Cremorne St Pump Station""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, Brooms, Rubbish bags, Filter material, Ladders
1. Notify the control room prior to commencing this job.
2. On access the pump station control panel, be aware of the
atmosphere, use your senses of sight, smell and hearing to
monitor any abnormal events.  [_ _]
3. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
4. Reference Manual TOJV Pump Station Operation and Maintenance
Manuals - M-STG-ME-20001. Volume 3.
5. WARNING:  BOTH THE WET WELL AND THE VALVE PIT ARE DESIGNATED
CONFINED SPACES AND  MUST ONLY BE ENTERED UNDER CONFINED
SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-3012-SA-0015.
6. At the Local Control Panel
(a) Check the switchboard, situated beside the pump station,
for local alarm conditions.   [_ _]
(b) Carry out visual inspections both internally and
externally of the control panel for         vandalism,
damage, corrosion, insect infestation, moisture ingress,
dust and grime (clean as required).   [_ _]
(c) Check the cable connections for tightness and signs of
overheating and inspect the electrical control
equipment.   [_ _]
(d) Record the pump hour run meter reading in the Work
Done area of the job sheet.
7. Inspection of pump wet well and valve pit.
(a) Remove the gatic covers from both the wet well and the
valve pit, inspect both the wet well and the valve pit
for general cleanliness and debris.  Clean if
required.   [_ _]
(b) Inspect the external condition of  the pipework and
valves for evidence corrosion and leaks.  [_ _]
8. Switch the pump AUTO/OFF/MANUAL selector switch to the MANUAL
position.    [_ _]
(a) Check  the position of the  pump non-return valve
counterweight before starting the pump.   [_ _]
(b) Observe the pump operation for smooth running or
vibration and abnormal noises. [_ _]
(c) Check that the cabling to the pump for damage and that it
is clear from possible damage.   [_ _]
CAUTION:  Do not pump the wet well below the Low/Low level
alarm point as lack of submergence may cause
pumpset damage.
9. Start the pump PSCR1 by pressing the START button.
(a) Record the operating current of the pump in the Work
Done area of the job sheet.  (FLC 52A.).
(b) Observe the pump operation for smooth running, vibration
and abnormal noises.    [_  _]
(c) Observe the level controller readout for variations,
with respect to the operation of the pump.    [_  _]
(d) Assess the pump discharge rate by observing that outflow
issuing from the outlet pipe into the river.   [_ _]
(e) Stop the pump by pressing the STOP pushbutton.  Check
the operation of each non-return valve (NRV), as the
water flow stops.  Indicators to the correct operation
of the NRV would be, the NRV closing with an sharp
audible metallic sound, the counterweight returning to
its original position or lower , as well, backflow
through the pump should cease within 30 seconds.  If a
faulty closure is suspected, the pump should be
re-started,  operated for 2 minutes and  the operation
of the NRV should then be monitored again.  If a faulty
closure is still suspected, report for corrective
maintenance.    [_ _]
(f ) Visually check the operation of the flap valve on the
riverbank.  The valve should operate freely and shut
tight to prevent backflow of any water  from the
river.   [_ _]
10. Return the AUTO/OFF/MANUAL selector switch to the AUTO
position.   [_ _]
11. Check the operation of  the float switches in the wet well.
Manually trip the floats using hook bar from the surface,
lifting up the High/High float and Low/Low floats
respectively, then checking that the alarms were received at
the Control Room.  [_ _]
12. When this job falls in either January, February or March.
Lift the level controller sensor out of the protective
conduit, then carefully, clean the recess in the sensor base
of all dirt and debris.   [_ _]
13.Test the operation of riverbank isolating valve by partially
closing and then fully opening.  [_ _]
ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior lighting for operation, replace or repair
any faulty lighting fixture.  [_ _]
2. Check the temperature of cables and connections on all
accessible equipment and components within the control
panels.
Use an Infra-red temperature sensor.  Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in
the Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
3. While carrying out the temperature check, Inspect all cables,
equipment and components for evidence of burn marks, unusual
odours and overheating.  record anything abnormal in the
Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
4. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
5. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.   [_ _]
6. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
7. Inspect the electrical enclosures internally for dust, grime
and condensation, clean enclosures of any accumulated dust,
dirt and debris.  [_ _]
8. Ensure cabinets ventilation paths are clear of
obstructions.  [_ _]
9. Visually inspect systems, mounted within the control panel,
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.   [_ _]
10. PLC Equipment shall be inspected for the following.
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged in
the work done area of the job sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
11. Clean lighting diffusers  and lens of accumulated dust and
debris.  [_ _]
12. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.   Record
anything abnormal in the Work Done area of the job
sheet.   Record anything abnormal in the Work Done area
of the Job Sheet and Inform the Team Leader or his
representative of outstanding actions.  [_ _]
Building (Control Panel) Inspections, Cleaning and Maintenance
1. Check the control panel interior for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check the doors and windows for damage, operation, lubricate
and repair as required and record in the Work Done area
of the Job Sheet.  Inform the Team Leader or his
representative of any outstanding works.  [_ _]
3. Clean and remove by vacuuming, dust and debris from tops of
cabinets, ledges, cable trays, cables, etc.
Note: Dust will settle on all ledges and surfaces, e.g. Tops
of cabinets, tops of cabinet doors,  tops of meter
escutcheons etc.  [_ _].
4. Clean exterior surfaces of cabinets where necessary.  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
6. Remove from site all accumulated rubbish and debris.  Empty
rubbish bins and replace liners.  [_ _]
7. Sweep and remove all accumulated dirt and dust from control
panel interior.  [_ _]
8. Carry out Exterior Checks of control panel.
(a)  Visually inspect the exterior surfaces of the control
panels for damage, erosion, graffiti.  [_ _]
(b) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
9. Remove any accumulated debris from the surrounds.  [_ _]
10. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service e.g.
pumps etc.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Pump Station and
equipment etc,  in the Work Done section of the job
sheet and report to the Team Leader or his
representative raise a new job for any repairs.
12. Record any corrective action required, in the Work Done area
of the job sheet.       [_ _]
13. Notify the control room on completion of the job.
Enter Recordings Below
---------------------------------------------------------------
---------------------------------------------------------------
----------------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-SLM-HY-PMPG-CRPS-PSCRP1,,[_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309020 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120309423 ,"03 M Inspection of WIM & TCS Systems on the SL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12 or Plan 142.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc. PL-MCL-TM-1631, Rev 0 and for operation
of laptop computer, Weigh-in-Motion & Counting Stations<(>,<)>
Operator's  Manual for WIMS Front End Computer<(>,<)>
Doc. PL-MCL-TM-1630, Rev A, Section 3 Telecom- DOS
operator's Manual . (Status Information 6.1.2 page 145)
4. At SL WIM/TCS Systems 2205B control cabinet, check the
following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of
overheating.  [_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at
least each minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet
interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the
controller input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the
logger correctly.  [_ _]
(g) Confirm the logger parameters, shown in the CURRENT
SITE (MCL) on page no. 1, area match those listed in
the document  Site Configuration and Set up Details
(stored cabinet).  [_ _]
(h) Press key Page Down to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh
responses.  [_ _]
(j) Record value of Power Status on page 2 of the
computer screen.  The battery should read approx 13
volts. [_ _]
(k) When a truck crosses the sensors check on page 2
(computer screen) that all sensors, in each lane are
operating correctly (an asterisk will appear momentarily
alongside the appropriate loops as the truck crosses).
This check should only be done with trucks and not cars
(weighing sites only), as all sensors may not be displayed
for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial
lead. [_ _]
7. From the side of the road, visually check the conditions of
the road sensors, for condition, no (loose bolts) metal
vibration or exposed wires visible. [_ _]
8. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
9. Notify the control room  prior to departure.
Work completed as above work plan
1202B- Yarra Blvd outbound lanes 1,3 & 4 weigh pads not reading
"
120309164 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
110251643 ,"Tech shelter 3 a/c fault.
13.10.2014 08:26:25 Bill Booth (BOOTHB)
Tech shelter 3 a/c fault.
* 13.10.2014 08:26:25 Bill Booth (BOOTHB)
* Tech shelter 3 a/c fault.
Tech shelter 3 a/c fault.
Found faulty delay timer in a/c control system had failed.
Returned to OMB and picked up new timer.
Installed new timer and tested system for correct operation.
All ok system working correctly no faults present. (D.P.)
"
120380237 ,"12 M Inspection of refuge 3 air handling system.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a lane closure approval for the appropriate tunnel.  [_ _]
2. Notify the control room prior to commencing the job.
3. Refer to Maintenance Manual, """"Operating and Maintenance manual for
Mechanical
Services - MCL Tunnels"""" M-STG-ME-27400.
4. Set up the lane closure, as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan  20 or 22.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE WORKING IN THE
VICINITY OF THE OPERATING FAN.
5. Carry out the three Monthly inspection and checks. [_ _]
6. Work plan for Refuge 3 Supply air fan.
(a)  At the Equipment Room switchboard, switch the fan
AUTO/MANUAL/OFF selector switch
to the MANUAL position and the ON/OFF selector switch to the
ON position to operate
the  fan.    [_ _]
(b) Operate the fan for at least 30 minutes, monitor the fan motor
in operation and check
the bearings for undue noise.   [_ _]
(c) Monitor the fan and motor in operation for any undue noises and
or vibrations.  [_ _]
(d) Open the door from the Refuge to the Burnley Tunnel and monitor
the fan motor speed
to confirm it varies to maintain a positive pressure
differential  (
>50Pa).  [_ _]
(e) At the Equipment Room switchboard, switch the fan
AUTO/MANUAL/OFF selector switch
to the MANUAL position and the ON/OFF selector switch to the
OFF position.  Isolate the
fan in accordance with TMI-3012-SA-0103, Low Voltage Safety
Work  Instruction.     [_ _]
(f) Remove the access panels and clean the interior of the unit of
accumulated dirt and
debris.  [_ _]
(g ) Clean the motor exterior of accumulated dust and debris.  [_
_]
(h) Check the fan unit for damage, corrosion, lost or missing
fixings etc.  repair if
required.   [_ _]
(i ) Check the unit mounts for security and tension.   [_ _]
(j ) Check the duct for damage and corrosion.   [_ _]
(k) At the Equipment Room switchboard, switch the fan the ON/OFF
selector switch to the
ON position to operate and  the  fan AUTO/MANUAL/OFF selectorswitch
to the AUTO
position.    [_ _]
(l) Lubricate the motor bearings with Shell Alvania R3 grease.
Apply the grease while the
fan is rotating, continue until all the old grease is
purged from the grease
relief port. [_ _]
(m) Notify the traffic control room that the control has been
returned to Auto Operation.
7. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
8. Notify the control room on completion of the job.
""
"
110215412 ,"Sub 3 fip fault.
29.09.2014 09:37:20 Bill Booth (BOOTHB)
Sub 3 fip fault.
* 29.09.2014 09:37:20 Bill Booth (BOOTHB)
* Sub 3 fip fault.
Sub 3 fip fault.
Duct probe fault, cleared fault at FIP.
"
120380320 ,"01 M Testing of the Maintenance telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Carry out this job in conjunction with monthly fire panel
tests.
3. At each phone location in the tunnel, either dial the duty
Traffic Control Room Officer to ensure the operation of the
phone, and then arrange for the TCRO to return the call to
confirm the reverse operation. An alternative to dialling the
TCRO is to pick up the handset and not dial, the phone system
should automatically connect to the TCR.
4. Inspect the phone for damage.
5. Record the result of the test on the form Southern Link
Maintenance Telephone Test TMF-3012-OP-0360, Record in the
Work Done area of the Jobsheet any outstanding corrective
works that may be required.
6. Record the details of any further corrective actions that are
required in the comments area area of the form.
7. Notify the control room on completion of the job.
8. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Burnley Tunnel - TMF-3012-OP-0360 to
the Electrical / Electronics team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110170926 ,"VSLS WGF
Investigated fault, checked signs in field all ok. checked with TCR and
was informed all working ok and hjaven't been in fault all day long.
"
120308996 ,"06 M clean of tunnel lighting photometers
At the photometer **COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. This job is to be carried out during a tunnel shut.
3. Clean the external surfaces, including glass window, of
accumulated dirt and dust.  Use Rain-x and soft cloth.
4. Visually inspect the mounting components for damage,
corrosion (Remove and repair any corrosion found) and
security of fixings.
5. Visually check the cabling to the photometer for damage or
any required repairs (Repairs as required).
6. Check the general alignment of the Photometer for accuracy.
Methodology for Alignment Check:
**The alignment point needs to be defined by taping the distance
betweenthe walls of the Tunnel entrance to identify the centre, then
taping from the pavement upto 1.5m above. The target needs to be
this point, taking into account that the laser beam would be generated
parallel to the centre of the photometer.
At the photometer, a laser level needs to be placed on top of the
photometer and the unit then needs to be adjusted until the beam hits
the target. The process must be repeated with the laser placed on each
side of the unit, meaning the adjustment on the target**
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
9. Notify the TCRO on completion of the Job
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
