110163842 ,"OMB rear gate stuck open.
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..................................
FOR OFFICE USE ONLY - 1.19 ALL TUNNEL LIGHTING
"
120309416 ,"03 M Insp of Swan St Treatment plant
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Carry out workplace inspection at Swan Street groundwater
treatment plant as per attachment.
3. Return the completed job sheet and inspection form to HSE
Co-ordinator.
"
120380446 ,"12 M Maint of Non Access. LUMS equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK **
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker. lateral shift, vehicle arrow board and cones
as per Work Instruction, Traffic Control TMI-3012-OP 0002 and
Translink Procedure, PR-RS-IR-059 Plan 2, 13, 144 or 145.
3. Reference: Advance Lane Use Sign (ALUS), Size B, Clip In/Clip
Out Version, Operation and Maintenance Manual. Doc:
CSP-304-220-300.
4. At the system control cabinet, check the following:
(a) Internal and external condition of the cabinet for
vandalism, damage, corrosion, ingress of moisture and any
insect infestation, clean if necessary. [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check wiring for tightness and for any evidence of
overheating. [_ _]
(d) Using a vacuum cleaner, clean the cabinet interior. [_ _]
5. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
6. Notify the control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120308999 ,"06 M clean of tunnel lighting photometers
At the photometer **COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. This job is to be carried out during a tunnel shut.
3. Clean the external surfaces, including glass window, of
accumulated dirt and dust.  Use Rain-x and soft cloth.
4. Visually inspect the mounting components for damage,
corrosion (Remove and repair any corrosion found) and
security of fixings.
5. Visually check the cabling to the photometer for damage or
any required repairs (Repairs as required).
6. Check the general alignment of the Photometer for accuracy.
Methodology for Alignment Check:
**The alignment point needs to be defined by taping the distance
betweenthe walls of the Tunnel entrance to identify the centre, then
taping from the pavement upto 1.5m above. The target needs to be
this point, taking into account that the laser beam would be generated
parallel to the centre of the photometer.
At the photometer, a laser level needs to be placed on top of the
photometer and the unit then needs to be adjusted until the beam hits
the target. The process must be repeated with the laser placed on each
side of the unit, meaning the adjustment on the target**
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
9. Notify the TCRO on completion of the Job
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..................................
FOR OFFICE USE ONLY - 1.19 ALL TUNNEL LIGHTING
"
110238285 ,"ERT105E - Cannot connect
05.10.2014 07:47:22 Brenton ROWE (ROWEB)
ERT105E - No alarm present but cannot connect. Have run test from METS
FEC with no success.
* 05.10.2014 07:47:22 Brenton ROWE (ROWEB)
* ERT105E - No alarm present but cannot connect. Have run test from METS
FEC with no success.
"
110163651 ,"Service BT exit portal HPS lights
12.08.2014 14:32:33 David Reeves (REEVESD)
Service BT exit portal HPS lights:
Now that trial tunnel lighting controller is in service in this area
(ERE16), it has shown that a number of HPS bulbs are out.  Also, there
are about 3 stuck-on relays, resulting in HPS fittings being on in the
night.  Also check all fluoros in this area.
* 12.08.2014 14:32:33 David Reeves (REEVESD)
* Service BT exit portal HPS lights:
* Now that trial tunnel lighting controller is in service in this area
(ERE16), it has shown that a number of HPS bulbs are out.  Also, there
are about 3 stuck-on relays, resulting in HPS fittings being on in the
night.  Also check all fluoros in this area.
"
120309006 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
110172762 ,"METS13 N - Repairs
Checked for spares at abutment, found spare base and upright. Went to
site and made material list. Returned to w/shop and obtained spares.
Went back to site mounted base, installed upright (drilled and mounted).
Bottled upright together and installed battery and METS lume. Installed
faceplate and tested. Found faceplate faulty. Returned to w/shop and
obtained spare faceplate. Installed back out on site tested but found
not working. Checked line with test phone all ok. Check battery and
wiring all ok. Rturned to wshop and obtained another working ok except
tcr couldn't ring phone. returned to wshop found mets had been
uninstalled from FEC % programmed test phone both ways all working ok.
New sign post still to be installed on site.<(>,<)>
"
120309217 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
110162520 ,"ADS028-CREMORNE ST - N OF S/LINK
07.08.2014 03:32:10 Brenton ROWE (ROWEB)
ADS028-CREMORNE ST - N OF S/LINK - UNABLE TO SEND A MESSAGE TO SIGN - NO
INDICATION ON CCCS TO SHOW IF SIGN IS IN ALARM CCCS SHOWING IN NORMAL
OPERATION.
* 07.08.2014 03:32:10 Brenton ROWE (ROWEB)
* ADS028-CREMORNE ST - N OF S/LINK - UNABLE TO SEND A MESSAGE TO SIGN - NO
INDICATION ON CCCS TO SHOW IF SIGN IS IN ALARM CCCS SHOWING IN NORMAL
OPERATION.
ADS028-CREMORNE ST - N OF S/LINK
Checked sign and test message worked ok. Went over sign all was ok. No
faults present.
"
110169752 ,"PSCH - Level sensor fault
05.09.2014 16:04:10 Brenton ROWE (ROWEB)
Level sensor fault and water level lo lo present with this pump station
* 05.09.2014 16:04:10 Brenton ROWE (ROWEB)
* Level sensor fault and water level lo lo present with this pump station
PSCH - Level sensor fault
Checked and found no visible fault alarm has cleared and running ok.
"
110168912 ,"W16VL02 - Multi LED fail
03.09.2014 06:21:35 Brenton ROWE (ROWEB)
W16VL02 - Multi LED fail
* 03.09.2014 06:21:35 Brenton ROWE (ROWEB)
* W16VL02 - Multi LED fail
W16VL02 - Multi LED fail
Found annulus causing multi led failure recrimped annulus, checked
voltages. Tested sign numerous times all working ok and all faults
cleared.
"
120309133 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380055 ,"04 M Insp & cln of AID 23m Boom,
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to this camera group is:
(a) Access Vehicle:23mt boom.
AIDs 502 & 529 are accessed by parking within a garden
bed.
AID 545 (at Bell St Exit) is accessed Off - road.
Exception - AID 522 can normally be accessed by the
EWP, but AID 522 is included here as a convenience.
(b) Lane closure: Emergency Lane and LHL
(c) Electrical cabinet location: Accessed from the freeway,
exception is, AID 529 cabinet is acessed from behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera the Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if necessary.
[_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check the fibre patch leads for damage and securely
fastened to the PT140 and that the LED is green, if the
LED is red there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO THE EYE SIGHT CAN RESULT. [_ _]
(e) Check the surge suppressor red LED (on the GPO) is lit,
if not record the fact, for later replacement.  [_ _]
(f) Check with TCRO that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 8. (d) and
(e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the Mask is aligned. [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of job sheet.
11.Notify the control room on completion.
Record  Items Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan __  ___.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380208 ,"03 M Inspection and Clean Equip Rooms ERE 00 & ERE17
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the instrumentation
installations of
Equipment Rooms ERE 00 & ERE17as well as the cleaning, inspections and
maintenance
of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE 00 & ERE 17)
1. Notify the TCRO prior to entering the Equipment rooms.
2. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
3. Check the equipment room interior lighting for operation, including
the operational tube
within EXIT signs, replace faulty lamps or repair any faulty
lighting fixture.  [_ _]
4. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels. (Opsis
Air monitoring
equipment is not maintained by Transfield)
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
5. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
6.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
7. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
8. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
9.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found to
indicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure andPLC
modules
are cleaned of accumulated dust and debris.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
12. Inspect systems, mounted within the equipment room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairsor
indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
14. Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
C. Equipment Room Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.   [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
10. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
11.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
12. Notify the Traffic Control Room prior to departing.""
"
110159530 ,"Repair OMB lighting.
24.07.2014 15:00:37 Bill Booth (BOOTHB)
Repair OMB lighting.
* 24.07.2014 15:00:37 Bill Booth (BOOTHB)
* Repair OMB lighting.
Repair OMB lighting.
Replaced blown lamps in
L1 conference room x 8 18W tubes
RSE area x 12 18W tubes
L1 Foyer x 6 13W lamps PLC
Ground Floor lift foyer x 4 lamps PLC
"
120309142 ,"01 M Road sweeping of Exhibition Street Extension
1. Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors listed on form SOUTHERN LINK STREET
SWEEPING - TMF-3012-OP-0265.
6. Record the detail of the lane swept, the sector swept on the
form SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form
SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form SOUTHERN LINK STREET
SWEEPING - TMF-3012-OP-0265..
11. Notify control room upon completion of work on each sector.
12. The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
Refer to job sheet    120309136
"
110162818 ,"GCV Bearing Inspections - July 14
08.08.2014 14:12:57 Gihan Jagodage (JAGODAGEG)
Extreme weather inspections. Winter months.
* 08.08.2014 14:12:57 Gihan Jagodage (JAGODAGEG)
* Extreme weather inspections. Winter months.
GCV Bearing Inspections - July 14
Inspections done on 04/08/14. Report sent to DR.
"
120380337 ,"06 M Clean & insp of WL 1 drainage flap valves
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect and clean flap valves as per procedure
TMI-3012-OP-0009.
2. Keys to perimeter gates are required.
3. Notify control room when starting inspection.
4. Use flashing amber beacon light on vehicles and wear
fluorescent vest when on foot.
5. Valves are located in the following sectors:
S2 - storm water outlets and sub-surface drainage into the
Moonee Ponds Creek.
S3 - storm water outlets and sub-surface drainage into the
Moonee Ponds Creek.
S4 - storm water outlets and sub-surface drainage into the
Moonee Ponds Creek, gateway ornamental lake area.
6. Check valves for:
Blockage
Seizing or jamming
Damage
7. All defects and maintenance requirement shall be recorded on
inspection sheet
TMF-3012-OP-0263.  Raise new Job Sheet for any repairs that   are
required. Priority High P1.
8. Notify control room when inspection is complete.
"
120380279 ,"12 M Change of South Stick lighting filters for Summer
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job
2. Refer to and read TMI-3012-SA-0122 """"Floating Elevated Work
Platform"""" procedure prior to commencing job for safety
procedures to be followed whilst carrying out this job.
3. Visually inspect the light fitting, flexible hose, glass
lens for damage and or corrosion.  Repair and or replace
components that are damaged.
(a) Replace and or repair any lamp that has failed.  Repair
damaged or faulty light fittings and components that
are damaged.   Record in the """"Work Done"""" area of the
Job sheet the number of lamps replaced, as well
indicate on form TMF-3012-OP-0220 Architectural Feature
Lighting - Red Sticks (South) the position of fittings
changed.
(b) Inspect glass lens for damage replace as required and
clean the external surface of the glass lens of all
dirt, dust and or grime.
(c) Apply anti-seize to all threads replaced in light
fitting.
4. Remove, clean and return to store the Blue/Green filters
(300000689), and install the Red filters (300000688) on the
light fittings.
5. Repair any Blue/Green filters (300000689) and record details
in the """"Work Done"""" area of the Job Sheet and report any
damage to the Team leader or his representative.
6. Notify the TCRO on completion of the job.
""
"
120309221 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Work completed as above work plan by Siros
"
120309145 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120326793 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray<(>,<)>
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards<(>,<)>
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
Work completed as above work plan.
"
120322500 ,"12 M Recurring issue of HV electrical access permits.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Cancel pre-existing access permits AUTHORITY TO WORK IN
VICINITY OF ELECTRICAL APPARATUS  TMF-3012-OP-0096 issued to
the Melbourne Fire Brigade, Tony Chlopek and others that have
been issued on an on-going basis.
2. Refer to work instruction HIGH VOLTAGE SAFETY WORK
INSTRUCTION TMI-3012-SA-0102 for detail and procedures
involved when working in the vicinity of high voltage
equipment.
3. Issue access permits AUTHORITY TO WORK IN VICINITY OF
ELECTRICAL APPARATUS TMF-3012-OP-0096  to the Melbourne Fire
Brigade, Scott Frazer, Tony Chlopek and others
that may be necessary to issue access permits to, on an
on-going basis.
4. Advise the recipients that the pre-existing access permits
have been cancelled, then issue the new access permits to the
recipients.
5. Ensure the register of AUTHORITY TO WORK IN VICINITY OF
ELECTRICAL APPARATUS is completed.
"
110159527 ,"Cabinet fan faulty.
24.07.2014 14:50:27 Bill Booth (BOOTHB)
Cabinet fan faulty.
* 24.07.2014 14:50:27 Bill Booth (BOOTHB)
* Cabinet fan faulty.
Cabinet fan faulty.
Replaced fan 24/7/14
"
110173368 ,"LUE318L3 - Fault
Resulting from issues due to 132005776
LUE318L3 - Fault
Checked with TCR and no faults on sign ran numerous tests on sign and
all working ok. no faults preset.
"
120309250 ,"12 M Maint of TSH tolling equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the twelve monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.
Adhere to safety instructions TMI-3012-SA-0101 """"Working on
Gantry Structures"""".
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plkan PL-MCL-ET-100001.
Preventative Maintenance No:
1201: Inspect electrical Pump set
1202: No procedure to check bolts are tightened.  Visually
check accessible bolt markings to ascertain if any movement,
inspect for corrosion.
1204: Inspect cabinets for cleanliness, corrosion , damage,
evidence of possible electrical malfunction, Inspect for
corrosion, ingress of moisture, insect infestation, damage
and security of all fasteners
1205: Checking VDC sensors and connectors.
The following Task is to be also carried out using extreme
care to ensure any greases or sprays do not enter the Fibre
Optic connectors or cables, ensure sufficient fibre optic
cable is available to allow removal of the fibre optic
connector (Do not damage fibre optic cable).
NOTE: Ensure the fibre Optic Connector remains free of
foreign matter.
Carefully remove the Fibre Optic Connector, clean the
connector body of any deposits. Take care to not touch the
Fibre Optic pins within the connector (if touched or dirty,
clean pins with Fibre Optic cleaner).
Apply a light  coating of silicon spray to a cloth and wipe
onto the Fibre Optic connector body, replace and exercise the
Fibre Optic Connector release collar.
Where connectors cannot be easily removed, record details in
the ""Work Done"" area of the Job Sheet and report the fact
to the Team Leader or his representative.
1206: Clean VR Sensor Unit Vent with brush or similar
7. Record in the area of the Job Sheet below any outstanding
works requiring further attention.  Create a new Job sheet
for any outstanding works and notify the Team Leader or his
representative of the outstanding works.  Record the New job
number in the ""Work Done"" area of this job sheet and in the
""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
"
120327042 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380215 ,"01 M Inspection of  Grant St. Vent Station Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to be carried out between 21:00 & 05:00. Three day notice of
pending works to
be given verbally to TLO Maintenance Manager.
2. Obtain the Permit to Work for entry to the ventilation rooms and to
interrupt  operations.
TLO Maintenance Manager to sign Work Permit and works to be carried
only within times
approved on the Work Permit.
3. Inform the control room prior to commencing the work and brief
TCRO'son interruptions
and expected alarms.
4. Reference Manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26059).
5. At the PMCS in the control room
(a) Check the motor balance vibration reading on the PMCS for all
fans.  If any  reading is in
excess of 6.5mm/s record the result in the """"Work Done"""" area
of the job sheet  for further
action.    [_ _]
(b) Check the trend log for the last month, looking for abnormal
events. Record any
abnormalities in the"""" Work Done"""" area of Job Sheet.  Report
any events and or trends to
the Maintenance Superintendent  that may suggest some abnormal
function.  [_ _]
(c) Check  the running current and record in the """"Work Done"""" area
if greater than
FLC 349A for further action.[__]
(d) Check the drive and non drive end bearing temperatures for the
operating fan motor.
Record the details for those bearings with a temperature
greater than 80°C in  the
""""Work Done"""" area of the job sheet  for further action.  [_ _]
(e) Check the CO levels in the tunnels and the Grant Street Stack on
PMCS screen in the
control room and ensure less than 30ppm prior to commencing
work.  [_ _]
6. Access to the Grant St ventilation station, on the mezzanine level,
is via the Grant St.
stairwell adjacent to the vent stack.  Access to substation 1 is
through the mezzanine
level walkway, north of the smoke duct, then crossing over the smoke
duct twice using
the service ladders to the roof of the substation, then down a
serviceladder  to the tunnel
and then along the tunnel walkway to the substation.
WARNINGS:
DO NOT CARRY OUT THESE CHECKS  WHENEVER THERE ARE MORE THAN 2 FANS
ARE OPERATIONAL.
DO NOT ENTER THE AIRLOCK TO THE VENTILATION FAN ROOM ALONE. TWO OR
MORE PEOPLE MUST BE PRESENT WHENEVER ANY  WORK  IS CARRIED OUT IN
THIS AREA.  OBSERVE ALL NOTICES ON THE AIRLOCK DOORS
DO NOT ENTER A SMOKE DUCT UNLESS A PERMIT HAS BEEN OBTAINED FOR
WORK  IN THIS AREA.  TO CROSS THE DUCT A SERVICE LADDER MUST BE USED
AT ALL TIMES
7. Prior to entering the Grant St Stairwell, contact the TCR and requestthey
select manual
control for all Grant St fans and to lock in fan EFW 01 for
continuing operation.
(NOTE: There must be at least one fan operation at all times).
8. Fan Chamber  Access
(a) Enter the fan room airlock from the mezzanine floor, not the
smoke duct.  To open the
airlock doors will require considerable force.  Equalise
thepressure in the air lock
and the fan room using the hatches in the wall before
entering the fan room.   [_ _]
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN, WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1  METRE OF AN
OPERATING FAN INLET GUARD,  AS THE AIR IS FLOWING AT APPROX  35 kph
9. Work plan for fan EFW 02.
9.1 Fan Room Static Checks
(a) Engage the EMERGENCY STOP button adjacent to the motor.  [_ _]
(b) Check the condition of anti-vibration mountings and ensure
that the rubber bushing
is moved freely, adjust if required.  [_ _]
(c) Examine the grease that has been discharged from motor
bearings for any noticeable
colour change.   [_ _]
(d) Open local electrical junction box e.g. : 1A EFW 02 JB-2
Inspect electrical wiring and
connections, inspect all glands for tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation, white
powder or similar.
Record in the """"Work Done"""" area of the Job Sheet any
evidence of condensation,
powder and the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out an insulation/resistance test of the motor and
heater windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then re-instate
theheater connections,
otherwise leave the motor winding heater terminations
isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
9.2 Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR to
start the
fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan starts.
[_  _]
(c) Check the fan for abnormal noise.    [_ _]
(d) Check the flexible connections for wear and leakage.    [_ _]
(e) Check the anti-vibration mountings for operation and
structural soundness.    [_ _]
(f ) Check the operation of the local monitor.    [_ _]
(g) Record any abnormalities in the """"'Work Done"""" area of Job
Sheet for further
action.    [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(f  ) Release the EMERGENCY STOP pushbutton.
9.3 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation1, then remove the
safety tags, in accordance with TMI-3012-SA-0103, then remove
the fan motor isolation
at  the MCC.
Note:  Ensure that only one non-operational fan is isolated at
any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF position
to the MANUAL and
the  REMOTE/OFF/LOCAL selector switch from the REMOTE position
to the LOCAL
position.
(c) Return to the ventilation room; there start the fan, that is
being maintained,  by                     releasing the lo cal STOP
pushbutton at the fan and then pressing START pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the bearings,
only while the fan is
running.  Ten pumps per bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval
system.  Examine the grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or vibrations.     [_
_]
