110163842 ,"OMB rear gate stuck open.
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
10. Repeat step 9  for fan EFW 03.   [_ _]
11. Repeat step 9  for fan EFW 04.   [_ _]
12. Repeat step 9  for fan EFW 05.   [_ _]
14. Contact the TCR and request they start fan EFW 05.  [_ _]
13. Repeat step 9 for fan EFW 01.   [_ _]
15. (a) Ensure all EMERGENCY STOP pushbuttons are disengaged.    [_ _]
(b) Collect all tools and materials, leave the fan room, again
equalise the corridor and the
fan room pressures.  [_ _]
16. At Sub 1, inspect the fan starter cabinet for loose connections, hot
connections, accumulated
debris and any abnormal conditions.  [_ _]
17. Repeat step 16 for fan EFW 02.   [_ _]
18. Repeat step 16 for fan EFW 03.   [_ _]
19. Repeat step 16 for fan EFW 04.   [_ _]
20. Contact the TCR and request the TCR to start an additional fan from
EFW 01 to
EFW 04.  [_ _]
21. Once the additional fan has started, request the TCR to stop EFW 05.
[_ _]
22. Repeat step 16 for fan EFW 05.   [_ _]
23. (a) Check the lighting within the fan chamber for operation.  [_ _]
(b) Repair any light found to be not operating or raise a new
jobsheet for the repair of
the fan chamber lighting.
24. Notify the control room on completion of the work and advise that
the fan control has been
returned to the TCR and that automatic operation can be resumed.
[_ _]
25.  Return to control room and ensure all fans are operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident hasoccurred
requiring the
use of fans for smoke extraction.
1. Ensure all emergency stop buttons are released and that all fans are
available for
operation.  [_ _]
2. Advise the TCR of any abnormal condition that will restrict
operationof any fan.  [_ _]
3. Vacate the ventilation fan chamber immediately, ensuring the sliding
door to the airlock is
closed and sealed.   [_ _]
4. Advise the traffic control room when all personnel are clear of the
air lock.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table of each Fan Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Enter Recordings Below
------------------------------------------------------------------------
------------------------------------------------------
Plant
Amps
------------------------------------------------------------------------
------------------------------------------------------
Unit
mm/s
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 01
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 02
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 03
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 04
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 05
------------------------------------------------------------------------
------------------------------------------------------
========================================================================
==
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Fan ID
t
o earth
------------------------------------------------------------------------
-----
1A EFW 01
------------------------------------------------------------------------
-----
1B EFW 02
------------------------------------------------------------------------
------
1A EFW 03
------------------------------------------------------------------------
---------
1B EFW 04
------------------------------------------------------------------------
-----
1A EFW 05
------------------------------------------------------------------------
------
""
"
120309269 ,"03 M Inspection of HVAC system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference manual Haden, Process Cooling System for
Technical Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4. (a) Check and clean, if necessary, HVAC housing [_ _]
(b) Check and ensure condensate drain is not blocked [_ _]
(c) Inspect and clean, if necessary,  filters [_ _]
(d) Measure the following air temperatures, record the
result in the """"Work Done"""" area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the """"Work
Done"""" area of the Job Sheet and raise a new Jobsheet for
this work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from
outlet vent)   [9.8] °C
Return air temperature (at a point within the return
air passage to the system)  [13.2] °C
Ambient ( Room) temperature (at a centrally within the
room)  [20.0] °C
Work completed as above work plan
""
"
120380376 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309232 ,"03 M Maint of TSH tolling equipment Gantry B visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical
Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s)(TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace
fan(s).
0107: Replace Surge Diverter if required or raise
corrective action to replace surge
diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the """"Related Job"""" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
110169162 ,"Sub 1 CB Relay Replacement
Installed new trip relay with Schneider elecs.
Tested operation of unit and put back on line
"
110166653 ,"Assist AECOM with Power St Inspection
Hi,
As per discussion over the phone with Davies we will arrange the works
for the upcoming closures (BT 20 September, DT 11 October) as the nature
of the locations would make it tricky to set up traffic management
outside closures e.g. onramp, VSLS locations etc.
Will confirm whether we are able to close the bridge to allow AECOM to
gain access to the top of the bridge also.
WO:  110166653 - Assist AECOM with Power St Inspection
Regards,
JASON NG
Transfield Services
D  +61 3 9674 2148
From: Ivan Glavan
Sent: Tuesday, 26 August 2014 8:33 AM
To: Davies Lim; Jason Ng
Cc: John De Luca; David Reeves
Subject: Re: CML3.40 Power St Bridge Inspection
Jason,
Please organise a work order and PO to AGFAB for rep and operator.
John - do we require a customer PO from David  Reeves for these works?
Sent from my iPhone
On 25 Aug 2014, at 3:49 pm, ""Lim, Davies"" <(><<)>Davies.Lim@aecom.com>
wrote:
Hi Jason, Ivan,
AECOM have been tasked to conduct a visual inspection of Power St Bridge
elements (i.e. beams, bearings, movement joints and abutment back-walls)
to confirm the current structural condition and correlate this with the
observed movements from survey data collected over the years.
Please advise a suitable time to perform a detailed visual inspection of
the bridge and if there’s any need to have boom lifts organized to allow
access. Also note the inspection would require close-up inspection of
the abutment back-walls and bearings.
We expect the best time is during the next tunnel closure (separated
into two inspections - Burnley and Domain side) or would it be possible
to work with partial lane closures at both abutment?
Regards
Davies Lim
Professional Structural Engineer
D +61 3 9653 8457   M +61 4 2164 4137
Davies.Lim@aecom.com
AECOM
Level 9, 8 Exhibition Street, Melbourne, VIC 3000
T +61 3 9653 1234   F +61 3 9654 7117
www.aecom.com
Graduate Mechanical Engineer
Australia
M  0437 995 613
Assist AECOM with Power St Inspection
20 Sep 2014
EWP & Operator Hire for BT Closure
11 Oct 2014
EWP & Operator Hire for DT Closure
CityLink
E  ng@tlo.com.au
"
120322475 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
120380083 ,"04 M Inspect & clean of AIDS , EWP, Southbank area""
This group of AIDs are around the Southbank area, and may
require refinement.
AID 602 is on the Power St Overpass Looking at the Grant St
Portal.
AID 604 is located on the on the Westgate looking westbound at
the Kingsway exit..
AID 605 is on a pole mounted in the central median strip looking
westbound.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the lane to
service the camera..
2.  Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: LHS & RHS Lanes.
(d) Electrical cabinet location: Tollway.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plans 1, 2, 3.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later
replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera)
.  Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d) and
(e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check that the camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.  [_ _].
(e) Discard the previously used Silica Jell pack and replace
with a new uncontaminated Silica Jell pack.
8. Re-instate the 240V power supply to the camera
heaters.  [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the MASK is aligned.   [_ _]
10. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11. Notify the control room on completion.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327019 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
110265539 ,"Discharge Swan st tanks to sewer.
15.10.2014 14:06:25 Bill Booth (BOOTHB)
Discharge Swan st tanks to sewer.
* 15.10.2014 14:06:25 Bill Booth (BOOTHB)
* Discharge Swan st tanks to sewer.
"
110165248 ,"VMS10 - Comm and Display unit fault
19.08.2014 06:20:01 Brenton ROWE (ROWEB)
Comm and Display unit fault
* 19.08.2014 06:20:01 Brenton ROWE (ROWEB)
* Comm and Display unit fault
VMS10 - Comm and Display unit fault
Went to site and found sign would not operate. Reset controller and
still would not work. Checked all connections in and around sign, power
up & down and sign began to work. Test message ok, handed back to
operations.
"
120380356 ,"01 M Road sweeping of Western Link
Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors and ramps listed on form WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
6. Record the detail of the lane swept, the sector swept on the
form WESTERN LINK STREET SWEEPING - TMF-3012-OP-0264.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form  WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form WESTERN LINK STREET SWEEPING
TMF-3012-OP-0264..
11.Notify control room upon completion of work on each sector.
12.The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
"
120309193 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120327051 ,"01 M Inspect WL eTAG and Daypass signs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect the eTAG and DAYPASS signs as set out on form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267.
Laminated plans setting out the location of each sign are
available from the Civil Team Leader
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and in correct
position.
(d) accumulated dirt
(e) Request TCR to send test message to the ADS sign, if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL and an  appropriate comments, if
required, on the form WESTERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0267.
4. Ensure the Job sheet, laminated location plans and the form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267 are
all returned to the Civil Team Leader or his representative.
5. The Civil Team Leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team  Leader or his representative is to forward a
copy of form WESTERN LINK CITY LINK SIGN INSPECTION
TMF-3012-OP-0267 to the Transurban Maintenance Manager by
exemption only, as well as  TSL Project Manager and TLO
Operations Manager for any that do not exist.
"
120326909 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
120327028 ,"12 M Test of the WL 1 irrigation water back flow preventor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys are required.
2. The Backflow Preventor twelve monthly maintenance service
shall be carried out by the sub-contractor in the presence of
a civil worker.
3. The sub-contractor shall inspect and test the backflow
preventer in accordance with AS3500.1-1992, Section 4 - Cross
Connection Control and backflow Prevention.
4. The backflow preventers on the WL 1 system are located:
S4/N4 Backflow Preventer Gateway (Mt Alexander Rd)
S4/N4 Backflow Preventer 21 Manningham St
S2/N6 Backflow preventer 15, Mitchell & Reynards Street
Ch 8500.
S2/N6 Backflow preventer 14, Holebrook Oval Boundary
@ 2nd light.
S3/N5 Backflow preventer 13, Flannery Court
S3/N5 Backflow preventer 12, Johnson Street @ emergency
exit gate
S3/N5 Backflow preventer 11, Pattison Street boundary wall
@ substation
S4/N4 Backflow preventer 10, ch 5100
S4/N4 Backflow preventer 9, ch 4740
S4/N4 Backflow preventer 8, ch 4600
S4/N4 Backflow preventer 7, Delhi Court
S4/N4 Backflow preventer 6, Mt Alexander Road ON ramp &
travel sign
S4/N4 Backflow preventer 5, Flemington Road behind TSH 03
5. On completion of the inspection the contractor is to provide
a maintenance report to the Civil Team Leader detailing
backflow preventer size, serial number, model, location,
result of test, along with any other outstanding works that
require attention.
6. Record the Testing Authority's Name and the testing
Authority's Reference number in the area of the job sheet
below.  [_ _]
7. Where there are works that require further attention. Raise a
new jobsheet for the works.
8. Notify the control room on completion of this job.
9. Return completed job sheet to the Civil supervisor or his
representative along with test results.  The test results are
to be filed in File 27.1 under WL & SL LANDSCAPE, WL & SL
Backflow Preventors
Testing Authority's Name:
Testing Authority's Reference Number:""
"
120380123 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309203 ,"06 M Check Operation & repair tunnel essential lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
3. Arrange for the control to ensure that the:
- Directional Exit Signs
- Walkway Lighting
- Strobe Lighting
- HPS above egress doors and the
- Tunnel essential lighting are all switched on.
4. Proceed through the tunnel checking the operation of the
- Directional Exit Signs (15W Fluoro Tubes)
- Walkway Lighting (36W Fluoro tubes)
- Strobe Lighting
- HPS fittings mounted above egress doors
and the
- Tunnel overhead essential lighting fittings (FH T5 Warm
White) are all functioning.
Repair any faulty fitting by replacing faulty components and
confirming operation of the repaired fitting.
5. Check the integrity of luminare mountings, replace and or
repair insecure mountings.
6. On completion of the job arrange for the control room to
return the switching of the:
- Directional Exit Signs
- Walkway Lighting
- Strobe Lighting
- HPS above egress doors and the
- Tunnel overhead essential lighting to the normal condition.
7. Record anything outside normal parameters in the Work Done
area of the Job Sheet.
8. Notify the control room on completion of the job.
Checked all found no faults. S.Eldred
"
120380256 ,"02 M Inspection of general Landscape on Southern Link
1. Inspect Landscape in the following areas;
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal to wear
fluorescent vest if on
foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on
inspection sheet TMF-3012-OP-0012.
"
120327077 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
(High contrast between marker & road). (If road ,,
,,,,   markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
