110163842 ,"OMB rear gate stuck open.
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120327099 ,"12 M Maint of Non Access. LUMS equip
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK **
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker. lateral shift, vehicle arrow board and cones
as per Work Instruction, Traffic Control TMI-3012-OP 0002 and
Translink Procedure, PR-RS-IR-059 Plan 2, 13, 144 or 145.
3. Reference: Advance Lane Use Sign (ALUS), Size B, Clip In/Clip
Out Version, Operation and Maintenance Manual. Doc:
CSP-304-220-300.
4. At the system control cabinet, check the following:
(a) Internal and external condition of the cabinet for
vandalism, damage, corrosion, ingress of moisture and any
insect infestation, clean if necessary. [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check wiring for tightness and for any evidence of
overheating. [_ _]
(d) Using a vacuum cleaner, clean the cabinet interior. [_ _]
5. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
6. Notify the control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110159122 ,"Work completed by AGFAB. Installed 16 new panels.
"
110251515 ,"ERTS 7N - Battery Status Low
12.10.2014 03:00:39 Brenton ROWE (ROWEB)
ERTS 7N - Battery Status Low
* 12.10.2014 03:00:39 Brenton ROWE (ROWEB)
* ERTS 7N - Battery Status Low
"
110172237 ,"Replaced failed batteries Sub 5A UPS
17.09.2014 13:29:49 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replaced failed batteries Sub 5A UPS
Test the rest of the batteries and report.
During routine maintenance batteries 17 and 31 have been found found to
be unsevicable. Century Yuasa to supply and install two new batteries
and report on the rest of the batteries as discussed with R.J.
Rountine PM number 120275780.
* 17.09.2014 13:29:49 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replaced failed batteries Sub 5A UPS
* Test the rest of the batteries and report.
* During routine maintenance batteries 17 and 31 have been found found to
be unsevicable. Century Yuasa to supply and install two new batteries
and report on the rest of the batteries as discussed with R.J.
* Rountine PM number 120275780.
Replaced failed batteries Sub 5A UPS
Organize with Century Yuasa for new Batteries and report condition on
other batteries.
Assist Century Yuassa with installation of new batteries and testing of
existing batteries.
"
120327035 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120327060 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120326970 ,"12 M Minor inspection & test run of each WL TSH generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""", as set out in the
Cummins Maintenace report, shall be carried out by the
sub-contractor on the WL technical shelter generators access
gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Minor Service """"TYPE A"""" Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column """"A"""" and test as per
par 5.
4. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the """"RUN / OFF / AUTO"""" Switch on the generator DC
panel to """"RUN"""" let the engine run for at least 5
minutes, then turn the """"RUN / OFF / AUTO"""" Switch
back to """"AUTO""""
(c) Turn the Mode Selector Switch on the Main Switchboard
from """"AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY &
TEST"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature    [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to """"AUTOMATIC CONTROL"""" the generator will continune to
run for about 8 minutes before stopping.  [_ _]
5. Fill in the Generator Log Book
6. Record the
(a) Sub-contractors Maintenance Report No   [____________]
(b) Sub-contractors  Field Report No    [__________]
(c) Generator Hours run ( from the hour run meter )
[__________].  Enter the Reading of the hours run meter
into the meter readings screen on the Plant usage Tab.
7. Fill in the Technical Shelter Log Book.
8. Notify control room on departure from the Technical Shelter.
""
"
120326925 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120380094 ,"06 M Inspect & Clean the Tunnel air velocity and Temp sensor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1 Notify the control room prior to commencing this job.
2. Reference manual Erwin Sick Operating Instructions - Flowsic 200
AirVelocity of Flow
Measuring Device - [M-STG-EL-24004].
3. Set up the lane closure, as per Work Instruction, Traffic Control
TMI-3012-OP- 0002 and
Translink Procedure PR-RS-IR-059 Plan 23 & 24 (or to be defined).
4. Tunnel Sending/Receiving sensor units.
WARNING:
DO NOT LOOK INTO THE LASER LIGHT USED TO ALIGN TRANSDUCERS.  THE
LASER
LIGHT CAN CAUSE DAMAGE TO EYES.
WARNING:
DO NOT PUT YOUR EARS INTO THE ULTRASONIC SIGNAL PATH.  ULTRASONIC
SIGNALS CAN DAMAGE HEARING.  IT IS ADVISED TO WEAR HEARING
PROTECTION
WHEN WORKING IN THE VICINITY OF THE TRANSDUCERS.
CAUTION:
FIT PROTECTIVE CAPS TO THE SAFETY TUBES OF THE SENDER AND RECEIVER
DURING CLEANING.
PROTECT THE ULTRASONIC  TRANSDUCER FROM WATER AT ALL TIMES.
DO NOT TOUCH THE ULTRASONIC TRANSDUCERS EITHER BY HAND OR WITH ANY
CLEANING MEDIUM.
(a) Inspect both the sending and receiving for damage and or
corrosion.  [_ _]
(b) Using a cap, cover the safety tube that protects the transducer,
then clean the external
surfaces of the Flowsic 200 with a cleaning cloth, optical
cleaning fluid.  [_ _]
(c) Remove the safety tube cap, then clean the internal surfaces of
the safety tube as well
as the transducer surface using a gentle stream of air ONLY.
[_ _]
(d) Check that the cable connection to the sensor unit is tight and
that the cable is suitably
supported and secure.  [_ _]
(e) Check that the mounting bracket and the bolts holding the unit
are secure.  If any of the
bolts need to be tightened, the alignment of the sensors must
be checked.  Alignment
is confirmed using a laser pointer and must be within the
range of 1º in all planes.   [__]
( f) Check with the control room that system is functioning
correctly prior to leaving the
unit.  [_ _]
5.  Record anything outside normal parameters in the """"Work Done """" area
of the job sheet.
6.  Notify the Control room on completion of the job.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326847 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120327100 ,"12 M Maint of Non Access. LUMS equip
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK **
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker. lateral shift, vehicle arrow board and cones
as per Work Instruction, Traffic Control TMI-3012-OP 0002 and
Translink Procedure, PR-RS-IR-059 Plan 2, 13, 144 or 145.
3. Reference: Advance Lane Use Sign (ALUS), Size B, Clip In/Clip
Out Version, Operation and Maintenance Manual. Doc:
CSP-304-220-300.
4. At the system control cabinet, check the following:
(a) Internal and external condition of the cabinet for
vandalism, damage, corrosion, ingress of moisture and any
insect infestation, clean if necessary. [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check wiring for tightness and for any evidence of
overheating. [_ _]
(d) Using a vacuum cleaner, clean the cabinet interior. [_ _]
5. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
6. Notify the control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380289 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326989 ,"03 M Substation 02 Air Handling System Inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Refer to the reference manual, Operating and Maintenance
Manual for Mechanical Services at Melbourne Citylink Tunnels.
M-STG-ME-27400.
3. The Substation 2 vent fans are mounted on the roof of
substation 2
4. Work plan for Supply fans SF-SS2-1, -2, -3
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS2-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB2 A/C 2A MEB) or (SUB2 A/C
2B MEB).   Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Check the fan and motor mountings are secure.  [_ _]
(g) Switch the fan ON, using the circuit breaker in control
panel (SUB2 A/C 2A MEB)
or (SUB2 A/C 2B MEB).   [_ _]
(h) Check the fan for correct rotation.   [_ _]
(i) Check  fan and motor for unusual noises and
vibrations.   [_ _]
(j) Check the motor bearings, lubricate if required.   [_ _]
SF-SS2-2
(k) Switch OFF the circuit breaker for the fan SF-SS2-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(l) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(m) Check the fan panels and fixtures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(o) Check the fan for free movement and any damage to the
blade.   [_ _]
(p) Check the fan and motor mountings are secure.  [_ _]
(q) Switch the fan SF-SS2-2 ON, using the circuit breaker in
control panel (SUB2 A/C 2A MEB)
or (SUB2 A/C 2B MEB).   [_ _]
(r) While fan SF-SS2-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS2-1 will go off and SF-SS2-3 will start.
(s) Check the fan for correct rotation.   [_ _]
(t) Check fan and motor for unusual noises and
vibrations.   [_ _]
(u) Check the motor bearings, lubricate if required.   [_ _]
SF-SS2-3
(w) Switch OFF the circuit breaker for the fan SF-SS2-3 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(x) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(y) Check the fan panels and fixtures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(z) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(aa) Check the fan for free movement and any damage to the
blade.   [_ _]
(ab) Check the fan and motor mountings are secure.  [_ _]
(ac) Switch the fan SF-SS2-3 ON, using the circuit breaker in
control panel (SUB2 A/C 2A MEB) or (SUB2 A/C 2B
MEB).   [_ _]
(ad) While fan SF-SS2-2 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS2-2 will go off and SF-SS2-3 will start.
(ae) Check the fan for correct rotation.   [_ _]
(af) Check fan and motor for unusual noises and
vibrations.   [_ _]
(ag) Check the motor bearings, lubricate if required.   [_ _]
(ah) Switch the circuit breakers for fans SF-SS2-1 & SF-SS2-2
ON, fan SF-SS2-3 will go OFF and SF-SS2-1 will start.
5. Repeat step 4 for SF-SS2-4, -5 and -6.
6. Work plan for EF-SS2-1
(a) Switch the fan EF-SS2-1 OFF, using the circuit breaker in
control panel(SUB2 A/C 2A MEB) or (SUB2 A/C 2B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixtures for damage, corrosion
and fixtures that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS2-1 ON, using the circuit breaker in
control panel (SUB2 A/C 2A MEB) or (SUB2 A/C 2B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
7  (a) Repeat step 6 for EF-SS2-2
(b) Check the inlet grill fire dampers at each wall
penetrations (2) (UPS Rm 2A and 2B) and at each exhaust
fans EF-SS2-1 & -2 (2 off ) for premature
operation,.  [_ _]
8  (a) Inspect roof vents RV-SS2-1 upstand housing and the roof
penetration flashing for potential leaks into the
substation below.  [_ _]
(b) Check the cowls for debris blocking the passage of
air.  [_ _]
(c) Check the upstands for damage, corrosion and damaged
grilles.  [_ _]
9. Repeat step 8 for RV-SS2-2   [_ _]
10. Repeat step 8 for RV-SS2-3   [_ _]
11. Repeat step 8 for RV-SS2-4   [_ _]
12. Repeat step 8 for RV-SS2-5   [_ _]
13. Repeat step 8 for RV-SS2-6   [_ _]
14 Sweep and clean the Substation room(s) and associated
switchrooms:
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
Remove from site all accumulated debris and rubbish.   [_ _]
15. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc,  in the Work Done section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
16. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
17. Notify the control room on completion of the job.
"
110239074 ,"OMB boiler fault.
07.10.2014 09:00:55 Bill Booth (BOOTHB)
OMB boiler fault.
* 07.10.2014 09:00:55 Bill Booth (BOOTHB)
* OMB boiler fault.
"
120380049 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120327155 ,"06 M Calibrate & Certify Portable Gas Detection Device.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Organise for Corke Instruments to Calibrate the gas detector unit.
2. Arrange pickup of the Gas detector when the calibration is complete
3. Record in the Works Done area of thge job sheet the Testing
Authority's Name and
the Testing Authority's reference Number.
4. File Calibration Report in File 27.1
GX-68 Gas Detector  TM025024  or
GX-68 Gas Detector  TM025188  or
GX-2001 Gas Detector  TM025209  or
GX-2001 Gas Detector  TM025210  or
GW-2C Gas Detector  TM025308  or
GW-2C(ex) Gas Detector  TM025309  or
MultiPro 4 Gas Detector  TM025370  respectively
Record Details Below
Testing Authority's Name:
Testeing Authority's reference Number:""
NOTE: Where equipment requiring testing or calibration is sent
off site for calibration, please record the in the Work
Order the date equipment was sent out.
"
120380296 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120326941 ,"03 M Spray YB pump stn for spiders
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job.
2. Works to be carried out by a sub-contractor under direction
of Transfield personnal.
3. At Yarra Blvd Pump Station,  spray for spiders and insects.
4. On completion of the job, record the date and subcontractor's
work docket number in the Work done Area of the Job Sheet.
5. Notify the TCR on leaving the Toll Gantry.
Record Details Below
Sub Contractor's Work Docket Number:
Date:
"
120322453 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
120380378 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120327117 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110161773 ,"CAM916-MARY ST INBOUND
04.08.2014 12:50:29 Brenton ROWE (ROWEB)
CAM916-MARY ST INBOUND-MOISTURE ENTERING CAMERA BODY-CAMERA FOGS UP
EARLY MORNINGS TO THE POINT WHERE THERE IS NO VISION
* 04.08.2014 12:50:29 Brenton ROWE (ROWEB)
* CAM916-MARY ST INBOUND-MOISTURE ENTERING CAMERA BODY-CAMERA FOGS UP
EARLY MORNINGS TO THE POINT WHERE THERE IS NO VISION
CAM916-MARY ST INBOUND
Checked with tcr and unable to fault unit. checked out on site and found
no issues.
"
110243886 ,"Noise complaint investigation
From: Reeves, David [mailto:DReeves@transurban.com]
Sent: Friday, 10 October 2014 12:35 PM
To: John De Luca
Subject: noise complaint near church st
John,
This relates to a noise complaint near church st.  I believe it is
existing issue with the height of the wall and therefore design issue
potentially.
I know it was ruled out last time but may be check again to determine
what the customer may be hearing.
Please report back on findings.  Text from customer below
The resolution at that time was that the noise would be improved by the
repair of the sound barrier as it had been damaged <(>&<)> was removed.
However after the repair, the noise still is an issue, albeit improved
slightly ( say 20% improvement). Normal traffic is OK when passing over
the one lane that has the expansion joints ( 2 sets prior to the bridge
City bound)...it is the large double trucks, particularly those carrying
fuel <(>&<)> livestock that make a loud thump/thump noise as they go
over the
expansion joints. I live in the large apartment block on Alexandra Ave/
Chapel St corner <(>&<)> the noise can be heard clearly with an
accompanying
vibration noticed by my dinner guests the other night ( hence this
communication). Is it possible to make the sound barriers taller to
contain the noise further?
Regards,
David Reeves
Maintenance Manager
CityLink Melbourne Limited
49 Balston St, Southbank VIC 3006, Australia
Phone: +61 (0)3 9674 2112
Mobile: +61 (0)409 626 123
Email: dreeves@transurban.com
"
120309312 ,"03 M Inspect Clean Cross passages
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms<(>,<)>
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray<(>,<)>
Rodent bait station.
This job is a combined job for the inspection of the electrical
installations and cleaning of the relevant areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and cleaning Cross passages 1<(>,<)>
2 and 3.   [_ _]
3. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting (e.g. strobe etc)
for operation, including the operational tube within EXIT
signs, replace or repair any faulty lighting fixture.  [_ _]
2. Visually inspect the fire alarm panel external surfaces for
general operation.  Raise a new jobsheet for any outstanding
actions and notify the Electrical Electrical team leader or
his representative of any outstanding works required.  [_ _]
3. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
4. Check operation of phone and clean of accumulated dust.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative
of outstanding actions.  [_ _]
5. Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
6. Check and clean cable trays for accumulated debris. Record
anything abnormal in the Work Done area of the job sheet.
Record anything abnormal in the Work Done area of the Job
sheet and Inform the Team Leader or his representative of
outstanding actions.   Include in the Related Job field of
the new and this job, the job number of the alternate
job.   [_ _]
C  Cross Passage Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the area(s) of the Cross Passages are not
obstructed by furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Inspect the cross passage for trip and slip hazards
e.g. raised pit covers, water on floor accumulated debris<(>,<)>
sealant dripped from ceiling to floor.   [_ _]
5. Visually inspect any luminescent instructional sign for dirt<(>,<)>
damage and or fixings  Record in the Work Done area of the
Job sheet any outstanding works  [_ _].
6. Clean dust and cobwebs from interior walls and
ceilings.  [_ _]
7. Remove from site all accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces as well as
stairways.  [_ _]
9. Clean hand rails (if applicable) of dust and dirt.  [_ _]
10. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
11. In the Cross passages, check to ensure that there are no
blockages in the concealed sections of spoon drains.  [_ _]
13. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
14. Notify the Traffic Control Room prior to departing.
""
Work completed as above work plan
"
120380394 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
