110163842 ,"OMB rear gate stuck open.
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380130 ,"03 M Inspect and clean Refuges
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent bait station.
This job is a combined job for the inspection of the electrical
installations and cleaning of the Refuge areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This description describes the inspection and cleaning
of Refuges 1, 2 and 3.
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting (e.g. strobe etc)
for operation, including the operational tube within EXIT
signs, replace or repair any faulty lighting fixture.  [_ _]
2. Visually inspect the fire alarm panel external surfaces for
general operation.  Raise a new jobsheet for any outstanding
actions and notify the Electrical Electrical team leader or
his representative of any outstanding works required.  [_ _]
3. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
4. Check operation of phone and clean of accumulated dust.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative
of outstanding actions.  [_ _]
5. Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
6. Check and clean cable trays for accumulated debris. Record
anything  abnormal in the Work Done area of the job sheet.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative of
outstanding actions.  Include in the Related Job field of
the new and this job, the job number of the alternate
job.  [_ _]
C  Refuge Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that all area(s) of the refuges are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean exterior surfaces of cabinets where necessary.  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
6. Remove from site all accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces as well as
stairways.  [_ _]
8. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect the metal upstands (external aids assisting
access from tunnel to platform) for damage or corrosion.
Repair and or remove corrosion and clean then cover with Cold
Gal.  [_ _]
10. Prior to leaving the refuge arrange with the traffic Control
room to ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]  and ensure
(c) All Enclosures are closed and locked.  [_ _]
11. Notify the Traffic Control Room prior to departing.
"
120327148 ,"03 M WTP & Recharge water supply charges
Water Usage Charges assoc with Water Bill CityWest, Southern Rural,
South East Water
"
120322424 ,"03 M Inspect of Electrical workshop air conditioner unit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference manual - Fujitsu Operating Manual AUT 12AG, Operating and
Maintenance
Manual for Electrical Services at Melbourne Citylink Project
SouthernLink, Operations &
Maintenance  Building.
3. Work Plan for Air Conditioner 7 -  mounted in the Electrical Workshop-
AC 7
3.1 Check for unusual noises and any vibrations.    [_ _]
3.2 Check that the filters are not blocked.  Install new filters if
necessary.    [_ _]
3.3 Measure the ambient temperature of the room.    [_ _]
3.4 Check the thermostat setting. The room temperature should be within
±2°C of the
thermostat setting.    [_ _]
3.5 Check fan motors for unusual noises.  [_ _]
3.6 Check fan blades for damage. [_ _]
3.7 Visually check the complete unit for damage.  [_ _]
4. Record anything outside normal parameters  in the Work Done area of
the job
sheet.
5. Notify the control room on completion of the job.
""
"
120380104 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110166109 ,"Monash Lamps Ltg Issues - CML Complaint
�EMonash �ENear Glenferrie Road end �ELight poles with both mast lamps
out.
�EMonash Inbound �EDomain Tunnel �EJust after D5 �EEmergency
directional signage is flickering.  Noted �Ewill raise a work order.
* 25.08.2014 09:44:06 Jason Ng (NGJ)
* Monash Lamps Ltg Issues - CML Complaint
*
* �EMonash �ENear Glenferrie Road end �ELight poles with both mast lamps
out.
"
120309349 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120326807 ,"12 M Test and inspection of the OMB Backflow preventer
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. The Backflow Preventer twelve monthly maintenance service shall be
carried out by the
sub-contractor in the presence of a civil worker.
3. The sub-contractor shall inspect and test the backflow preventer in
accordance with
AS3500.1-1992, Section 4 - Cross Connection Control and backflow
Prevention.
There are two Backflow preventers requiring service and testing at
the OMB.
(a) Febco 25mm Ser No. 000390 in the roof plant room
(b) Watts 10omm Ser No. 01724 adjacent to the water meter at front
gate.
4. On completion of the inspection the contractor is to provide a
maintenance report
to the Civil Team Leader detailing backflow preventer size, serial
number, model, location,
result of test, along with any other outstanding works that require
attention.
5. Record the maintenance report number in the """"Work Done"""" area of
thejob sheet.  [_ _]
6. Where there are works that require further attention.  Raise a new
jobsheet for the works.
7. Notify the control room on the completion of this job.""
"
120327139 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
Work completed as above work plan.
"
120326907 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120326827 ,"03 M Inspect and Clean PS control panels and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Pump Stations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Notify the TCRO prior to entering the relevant pump station
rooms.
2. On entering control rooms, temporarily switch OFF ventilation
fans, if operating.   [_ _]
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
4. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.  Use an Infra-red temperature
sensor.  Temperatures of ambient plus 10°C should be
considered abnormal and must be noted in the Work Done area
of the Job Sheet and ensure the Team Leader or his
representative is informed of the abnormality.  Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise a
new jobsheet for any  corrective action. Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12. Inspect systems, mounted within the building or room(s), for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding
actions.   [_ _]
13. PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged
in the work done area of the job sheet and a new job
sheet raised to investigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw  connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.  [_ _]
15. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
C. Control and pump room Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
4. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors, tops of meter escutcheons etc.  [_ _].
5. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
6. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
7. Remove any accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Visually inspect rodent bait station for bait.  Replace bait
station if bait is near exhausted.  [_ _]
10. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
11. Remove any accumulated debris from the building
surrounds.   [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures are closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
13. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
14. Notify the Traffic Control Room prior to departing.
"
120326967 ,"12 M Minor inspection & test run of each WL TSH generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""", as set out in the
Cummins Maintenace report, shall be carried out by the
sub-contractor on the WL technical shelter generators access
gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Minor Service """"TYPE A"""" Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column """"A"""" and test as per
par 5.
4. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the """"RUN / OFF / AUTO"""" Switch on the generator DC
panel to """"RUN"""" let the engine run for at least 5
minutes, then turn the """"RUN / OFF / AUTO"""" Switch
back to """"AUTO""""
(c) Turn the Mode Selector Switch on the Main Switchboard
from """"AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY &
TEST"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature    [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to """"AUTOMATIC CONTROL"""" the generator will continune to
run for about 8 minutes before stopping.  [_ _]
5. Fill in the Generator Log Book
6. Record the
(a) Sub-contractors Maintenance Report No   [____________]
(b) Sub-contractors  Field Report No    [__________]
(c) Generator Hours run ( from the hour run meter )
[__________].  Enter the Reading of the hours run meter
into the meter readings screen on the Plant usage Tab.
7. Fill in the Technical Shelter Log Book.
8. Notify control room on departure from the Technical Shelter.
""
"
120380054 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
132009892 ,"Q1453 Maximo to ECC6 Manual Interface
TSL Quotation No. Q1453
CML PO No. PO3362
"
120309301 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O<(>&<)>M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes<(>,<)>
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
Work completed as above work plan
Battery Volts 13.2 VDC
Hours run -226.1 hrs
Label on DB door for selector switch needs replacing and selector switch
is loose. see pics
"
120309378 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
Work completed as above work plan.
"
110164376 ,"ERE01 - Ventilation fault
15.08.2014 10:11:25 Brenton ROWE (ROWEB)
ERE01 - Ventilation fault
* 15.08.2014 10:11:25 Brenton ROWE (ROWEB)
* ERE01 - Ventilation fault
ERE01 - Ventilation fault
Fault was in RRB A/C. reset HP/LP trip. Tested unit several times
cleaned condenser, fault cleared.
"
120309327 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120326829 ,"03 M Safety inspection of Refuge 1&2 air handling units
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a Right hand lane closure approval for Burnley Tunnel
2. Notify the control room prior to commencing the job and again prior
to entering the refuge.
3. (a) Refer to the Maintenance Manual, """"Operation and Maintenance
Manual for Mechanical
Services -MCL Tunnels"""" M-STG-ME-27400 and Drawing No.
EQP-ME-27410.
(b) Refer to AS 1668.1 - Appendix A for detail and methodology of
stair pressurisation
commissioning tests.
4. The vent for Refuge 1 is situated in Olympic Park adjacent to the
Ticketek office (enter via
gate 2 in Swan Street).
The vent for Refuge No 2 is on the North Embankment of  the Yarra
River, 200m east of the
Swan Street Bridge.
(a) Before entering the tunnel, check the inlet vent cowls for
damage and remove any
debris that may restrict free air flow into the Refuge below,
prior to entering
the tunnel.   [_ _]
(b) Prior to entering the refuge, have the traffic control room
operator check the CO and NO
levels and the temperature in the refuge.   Record in the
'Work Done"""" area of the job
sheet if the ambient environment is not fresh.  If the air
quality in the refuge is below
standards, arrange for the control room to refresh the air in
the refuge by operating the
fan until suitable air quality is achieved.    [_ _]
5. Set up the lane closure, as per Work Instruction, Traffic Control
TMI-3012-OP- 0002
and Translink Procedure PR-RS-IR-059 Plan 22.
6. Ensure the door between the Burnley Tunnel and the Refuge area is
closed.
7. Inspection and checks of the Refuge.
(a) Ensure that the door between the Burnley Tunnel and the Refuge
area, along with
ERE 06(07)  to the refuge door is closed.  Check the door,
hinges, handles, catches and
closer for damage and efficient operation.  Record anything
outside normal parameters
in the """"Work Done"""" area of the job sheet.   Advise the
superintendent for further
investigation.    [_ _]
(b) Check the
(i) exhaust vent on the duct
(ii) the return air grill on the fan unit and
(iii) the fire damper and motorised damper, over the doorway,
for debris that may restrict
airflow.   [_ _]
Note: Air damper on fan return air grill is non-functional.
(c) Check the motorised damper, above door head,  for operation,
damage and loose
linkages.   [___]
(d) Check the fire damper for damage and loose linkages and premature
operation.   [___]
(e) Arrange the traffic control room operator to operate the fan.
Check the operation of the
fan ensuring:
(i) Damper over doorway closes.  Damper will modulate if  CO
andNO levels are
excessive [_ _]
(ii) Air flow is from the duct outlet into the refuge.   [_ _]
(f) NOTE: The alarm to be raised will not call the fire brigade. It
will register on the local FIP
and CCCS as a local alarm.
Remove the smoke detector access cover and spray """"test smoke""""
from a smoke
generator, as specified on the container, onto the smoke
detector (on the inlet duct).
Check that an alarm actuates on the local fire indicator panel.
[_ _]
(g) With the supply air fan (SD-SS2-01(02))REF 01 P01 & REF 02 P02
operating
record the differential pressure, if less
than 50Pa in the """"Work Done"""" area of the job sheet .  Advise
the superintendent for
further investigation.  [_ _]
(h ) Arrange the tunnel to refuge door catch to be non-functioning,
then using a spring
balance, measure the force required to open the door.  Record
results in the """"Work
Done area of the job sheet if a force greater than 11kg is
required.   Raise a new job
sheet for and outstanding corrective action that is required.
[_ _]
(i ) Chock the tunnel to refuge door open, then using an anemometer,
measure the
velocity of air out of the open door.  The reading should be
with the door fully open and
no obstructions.
Record results in the Work Done area of the job sheet if less
than 1 metre/sec. Advise
the superintendent for further investigation.   [_ _]
(j ) After closing the refuge door, check the time taken for the air
pressure to return to the
static reading.  Record in the """"Work Done"""" area of the job
sheet if the time is greater
than 2 minutes.  Raise a job sheet for any outstanding
corrective actions
required.   [_ _]
(k ) Check the fan and motor for undue noise and vibrations.   [_ _]
( l ) Check the fan and motor bearings for noise.   [_ _]
(m ) Check the fan plenum for damage, corrosion, missing panel
fixings, as well as
checking unit fixings for security.  [_ _]
(n) Measure the motor current and compare with the rated current.
[_ _]
(o) Check the filter elements for cleanliness and replace if required.
( 4 off 600x600x100mm)
and ( 4 off 600x300x100mm)    [_ _]
8. Ensure the action of opening the Refuge door;
(a) Generates an alarm at the TCR workstation.
(b) Causes the fan speed to vary to maintain a positive pressure in
the Refuge.
(c) To replicate the action of the smoke detector, temporarily removerelay
""""Refuge Supply
Air  fan No. 1 (2) """" mounted in the rear compartment of the
fire indicator panel.  The fan
should stop after about two and a half minutes.  Replace the
relay on
confirmation.   [_ _] ( The fire brigade will not be called)
9. Run the fan for a further 5 minutes, with the door in both the open
and the closed position.
10. Clean the Refuge:
Sweep the floor and clean the walls of accumulated cobwebs    [___]
Remove from site all accumulated debris and rubbish.   [_ _]
11. On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the refuge etc  in the
""""Work Done""""
section of the job sheet and report to the Team Leader or his
representative and
raise a new job for any repairs.
12. Repeat steps 6 to 11 for the fan in refuge 2 and the cleaning of
refuge 2.
13. Inspect the gas detector, dust filter for cleanliness, install a
newfilter if required.   [_ _]
14. Request the traffic control room to shut the fan down and to turn
ofthe lighting after
leaving the Refuge, ensuring that the door to the tunnel is closed.
