110163842 ,"OMB rear gate stuck open.
15. Record anything outside normal parameters in the """"Work Done"""" area
of the Job Sheet.
16. Ensure the door between the Refuge and the Burnley Tunnel is closed.
17. Notify the Control Room on completion of the job.
""
"
150002149 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
Works completed as above work plan 13/10/14
"
120309047 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
120326861 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110164539 ,"Supply And Install Diversion Trays in following locations;
B13
B20
B36
""From: Gihan Jagodage
Sent: Friday, 22 August 2014 8:44 AM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: Tunnel Leak Repairs
Heads up David. At the moment we are working on few priority 1 Tunnel
leaks. We’ve already prepped <(>&<)> injected couple of them. Following
are
the locations;
Arch Pan 17 �Ecompleted
Arch Pan 21 �ECompleted
Arch Pan 133 �EPrepped. To be injected
Arch Pan 42 - Prepped. To be injected
Arch Pan 32 - Prepped. To be injected
Arch Pan 15 �EWorks planned
Arch Pan 101 �EWorks planned
Arch pan 88 �EWorks planned
Installing diversion trays in 5 locations (2 at B13, 2 at B20, 1 at B36)
As in Ivan’s previous email more leaks have been identified <(>&<)> we’d
be
attending to them on priority basis.
Best Regards,
Gihan
GIHAN JAGODAGE
Project Engineer
Transfield Services
49 Balston St, Southbank, VIC3006, Australia
T  +61 3 9674 2186
E Jagodage@tlo.com.au
Integrity
* 15.08.2014 11:05:33 Jason Ng (NGJ)
* Supply And Install Diversion Tray B36-35
*
* For leak within smoke duct. At B35-B36, approval given by DR during
15/8/14 10am weekly drive.
CityLink Melbourne Maintenance
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Roads
M  +61 (0)407 363 896
Challenge
"
120309365 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
120309330 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120380405 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120380432 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120326885 ,"06 M Routine Insp Structures - WestBound ESEP Sector
1. Carry out an inspection on all concrete and steel structures
in the Westbound Exhibition Street Ext sector
as per Work Instruction TMI-3012-OP-0016 (Concrete) &
TMI-3012-OP-0020 (Steel).
2. Personnel carrying out inspection needs to be familiar with
Level 1 Routine Inspections in the VicRoads Bridge Inspection
Manual.
3. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personnel are wearing fluorescent / reflective vests.
4. Notify Control Room when starting inspection.
5. Structures to be checked for this section include:Noise
Attenuator Panels, Concrete Barriers & Paving that form part
of a structure, Elevated Road, Ramps, Culverts, Bridge
Bearings,  Expansions Joints, Steel Access Stairs, Gantries,
Steel Railings.
6. Record all defects or maintenance requirements on form
TMF-3012-OP-0069  Sector  Routine Structures Inspection
(Vic Roads - Level 1).
"
120309387 ,"06 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
110168256 ,"IN NO 14090032 - Gibdon St Spill
Concrete Spill on SL inbound just past Gibdon street on Ramp.
SIROS provided traffic management while TSL supplied Sweeper and
Barry Brother to supply a Combo truck and Operator to wash and suck up
remainder of the spill from the pavement.
"
120326791 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
120309087 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120309435 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309030 ,"02 M Perform a check of a random Traffic Management Setup
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Traffic Management Inspection
Checklist -  TMF-3012-SA-0005.  Carry out a check of a
traffic management setup as specified on the above form
answering all questions.  The Traffic Management inspected
is a random selection for the period of this job
3. Record any corrective action required, in the area of the
job sheet below.  Raise a new job sheet for any corrective
actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
Traffic Management for tree removal had been audited. (Evolution)
"
110167500 ,"TP1N - TRX05 replacement 27/8/14
Replaced TRX, tested all ok.
IN - 9901 0693
OUT - 9812 0672
"
120309178 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120309065 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120380316 ,"03 M Inspection / Clean TSH 8 & 9 Elect and room
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to
leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent bait station,
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters 8 and 9 as
well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Technical Shelters TSH 8 & 9)
1. Notify the TCRO prior to entering the Technical shelters.
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, including the
operational tube within EXIT signs, replace faulty lamps or
repair any faulty lighting fixture.  [_ _]
4. For TSH 09 only, go to Step 8.
5. Check the temperature of cables and connections on all
accessible equipment and components within distribution
panels.  Use an Infra-red temperature sensor.  Temperatures
of ambient plus 10°C should be considered abnormal and must
be noted in the Work Done area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise
a new jobsheet for any corrective action. Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10.Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11.Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12.Inspect systems, mounted within the Technical Shelters, for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.  [_ _]
13.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
14.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  Include in
the Related Job field of the new and this job, the job
number of the alternate job. [_ _]
C  TSH 8 & 9 Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.
Note: Dust will settle on all ledges and surfaces, e.g. Tops
of cabinets, tops of cabinet doors,  tops of meter
escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
6. Remove any accumulated rubbish and debris. [_ _]
7. Visually inspect rodent bait station for bait. replace bait
station if bait is near exhausted.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10. Prior to leaving the site ensure:
(a) All Enclosures are closed and locked.  [_ _]
(b) All Lighting turned OFF  [_ _]
(c) In TSH 09, ensure UPS is left in a state of readiness
for operation. [_ _]
11.  Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.
Include in the Related Job field of the new and this job,
the number of the alternate Job.[_ _]
12. Notify the Traffic Control Room prior to departing.
"
120380425 ,"01 M Waste Transfer Station, Sweeper
CITYWIDE WASTE COLLECTION  FOR TRANSFIELD
"
120326810 ,"03 M Inspect, Test  & Clean Church St Pump Station Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders
1. Notify the control room prior to commencing this job.
2. On accessing the pump station control panel(s), be aware of
the atmosphere, use your senses of sight, smell and hearing
to monitor any abnormal events.  [_ _]
3. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
4. Reference Manual TOJV Pump Station Operation and Maintenance
Manuals - M-STG-ME-20001. Volume 3.
5. WARNING:  BOTH THE WET WELL AND THE VALVE PIT ARE DESIGNATED
CONFINED SPACES AND  MUST ONLY BE ENTERED UNDER CONFINED
SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-3012-SA-0015.
6. Inspect  the Switchboard
(a) Check the switchboard, situated adjacent to the pump
station,  for local alarm conditions.   [_ _]
(b) Carry out visual inspections both internally and
externally the control panel for vandalism, damage,
corrosion, insect infestation, moisture ingress, dust and
grime(clean as required).   [_ _]
(c) Check the cable connections for tightness and evidence of
overheating and inspect the electrical control
equipment.  [_ _]
(d) Record the reading of the hour run meter, for the pump,
in the Work Done area of the job sheet.
7. Inspection of pump wet well and valve pit.
(a) Remove the gatic covers from both the wet well and the
valve pit, inspect both the wet well and the valve pit
for general cleanliness and debris.  Clean if
required.   [_ _]
(b) Inspect the external condition of  the pipework and
valves for evidence corrosion and leaks.  [_ _]
8. Switch the pump AUTO/OFF/MANUAL selector switch to the MANUAL
position.   [_ _] CAUTION:  Do not pump the wet well below
the Low/Low level alarm point as the lack of submergence may
cause damage to the pumpset.
(a) Check  the position of the counterweight for the pump
non-return valve (NRV) prior to starting the
pump.  [_ _]
(b) Check that the cabling to the pump for damage and that it
is clear from possible damage.   [_ _]
9. Start the pump PSCH1 by pressing the START button.
(a) Measure and record the operating current of the pump in
the Work Donearea of the job sheet.  (FLC 75A.).
(b) Observe the pump operation for smooth running, vibration
and abnormal noises.
(c) Observe the level controller readout for variations,
with respect to the operation of the pump.   [_  _]
(d) Stop the pump by pressing the STOP pushbutton.  Check
the operation of each non-return valve (NRV), as the
water flow stops.  Indicators to the correct operation
of the NRV would be, the NRV closing with an sharp
audible metallic sound, the counterweight returning to
its original position or lower , as well, backflow
through the pump should cease within 30 seconds.  If a
faulty closure is suspected, the pump should be
re-started, operated for 2 minutes and  the operation of
the NRV should then be monitored again.  If a faulty
closure is still suspected, report for corrective
maintenance.    [_ _]
10. Return the AUTO/OFF/MANUAL selector switch to the AUTO
position.   [_ _]
11. Check the operation of the  float switches.  Manually trip
the floats from the surface by lifting up the High/High
float and  the Low/Low float cables respectively with a hook
bar and then checking if the alarms were received at the
Control Room.   [_ _]
12. When this job falls in either January, February or March.
Lift the level controller sensor out of the protective
conduit, then carefully, clean the recess in the sensor base
of all dirt and debris.   [_ _]
13. Test the operation of the isolating valves by partially
closing and then fully opening. [_ _]
ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting for operation,
replace or repair any faulty lighting fixture.  [_ _]
2. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in
the Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
3. While carrying out the temperature check, Inspect all cables,
equipment and components for evidence of burn marks, unusual
odours and overheating.  record anything abnormal
in the Work Done area of the Job Sheet and ensure the
Team Leader or his representative is informed of the
abnormality.  [_ _]
4. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
5. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
6. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
7. Inspect the electrical enclosures internally for dust, grime
and condensation, clean the enclosure(s) of any accumulated
dust, dirt and debris.  [_ _]
8. Ensure cabinets ventilation paths are clear of
obstructions.  [_ _]
9. Visually inspect systems, mounted within the building or
room(s), for faulty indicators, faulty meters, damaged
switches and buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
10. PLC Equipment shall be inspected for the following.
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged in
the work done area of the job sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
11. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
12. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.  Record
anything abnormal in the Work Done area of the job
sheet.  Record anything abnormal in the Work Done area
of the Job Sheet and Inform the Team Leader or his
representative of outstanding actions.  [_ _]
Building (Control Panel(s) Inspections, Cleaning and Maintenance
1. Check the control panel for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the Work Done area of
the job sheet and inform the Team Leader or his
representative.  [_ _]
2. Check the doors and windows for damage, operation, lubricate
and repair as required and record in the Work Done area
of the Job Sheet.  Inform the Team Leader or his
representative of any outstanding works.  [_ _]
3. Clean and remove by vacuuming, dust and debris from tops of
cabinets, ledges, cable trays, cables, etc.   Note: Dust will
settle on all ledges and surfaces, e.g. Tops of cabinets,
tops of cabinet doors,  tops of meter
escutcheons etc.  [_ _].
4. Clean exterior surfaces of cabinets where necessary.  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
6. Remove from site all accumulated rubbish and debris.  Empty
rubbish bins and replace liners.  [_ _]
7. Sweep, vacuum and remove all accumulated dirt and dust from
the control panel interior.  [_ _]
8. Carry out Exterior Checks of Control panel.
(a) Visually inspect the exterior surfaces of the control
panel(s)  for damage, erosion,  graffiti.  [_ _]
(b) Inspect (if applicable) the general area surrounding
the control panel for  erosion and damage to surfaces,
fences, gates, pavements   [_ _]
9. Remove any accumulated debris from the surrounds.  [_ _]
10. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service e.g.
pumps etc.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
11. On completion of job record anything outside normal
parameters e.g. Damaged equipment enclosures leaks
lighting faults, door damage, evidence of structural damage
to the Pump Station and equipment etc, in theWork Done
section of the job sheet and report to the Team Leader or
his representative and raise a new job for any repairs.
12. Record any corrective action required, in the Work Done
area of the job sheet.  [_ _]
13. Notify the control room on completion of the job.
Enter Recordings Below
-----------------------------------------------------------------------
-------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
-------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-SLM-HY-PMPG-CHPS-PSCHP1     [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309422 ,"03 M Inspection of WIM & TCS Systems on the SL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12 or Plan 142.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc. PL-MCL-TM-1631, Rev 0 and for operation
of laptop computer, Weigh-in-Motion & Counting Stations,
Operator's  Manual for WIMS Front End Computer,
Doc. PL-MCL-TM-1630, Rev A, Section 3 Telecom- DOS
operator's Manual . (Status Information 6.1.2 page 145)
4. At SL WIM/TCS Systems 2205A control cabinet, check the
following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of
overheating.  [_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at
