110163842 ,"OMB rear gate stuck open.
least each minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet
interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the
controller input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the
logger correctly.  [_ _]
(g) Confirm the logger parameters, shown in the CURRENT
SITE (MCL) on page no. 1, area match those listed in
the document  Site Configuration and Set up Details
(stored cabinet).  [_ _]
(h) Press key Page Down to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh
responses.  [_ _]
(j) Record value of Power Status on page 2 of the
computer screen.  The battery should read approx 13
volts. [_ _]
(k) When a truck crosses the sensors check on page 2
(computer screen) that all sensors, in each lane are
operating correctly (an asterisk will appear momentarily
alongside the appropriate loops as the truck crosses).
This check should only be done with trucks and not cars
(weighing sites only), as all sensors may not be displayed
for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial
lead. [_ _]
7. From the side of the road, visually check the conditions of
the road sensors, for condition, no (loose bolts) metal
vibration or exposed wires visible. [_ _]
8. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
9. Notify the control room  prior to departure.
"
120309027 ,"01 M Inspection of the ERTs in the BT Left Hand Lane
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 21, 24 or 26.
3. For the Burnley Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 1) Form
No. TMF-3012-OP-0073.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
(Inspection (Monthly) - Southern Link Burnley Tunnel
(Lane 1) Form No. TMF-3012-OP-0073 to the Electrical /
Electronics Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110157624 ,"JFW08 - COMMON TRIP
16.07.2014 05:56:59 Brenton ROWE (ROWEB)
JFW08 - COMMON TRIP
* 16.07.2014 05:56:59 Brenton ROWE (ROWEB)
* JFW08 - COMMON TRIP
JFW08 - COMMON TRIP
Replaced soft starter head unit and programmed. Tested fan both
directrions all working ok.
"
120309165 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120380079 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380251 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309078 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn <(>,<)>
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
(e) Remove cover to motor junction box and check the cable
connections visually for tightness and evidence of
overheating.
8.  Lubrication
(a) Release the key operated EMERGENCY STOP button, restart
fan  locally.
(b) Regrease bearings using grease gun on nipples onside of
fan with  Mobilith SHC220 (TF000021) grease, 10 pumps of
hand grease gun per grease nipple.
Note:  Lubrication should be carried out between 3,000
and 4,000 hours running time when access is available.
Do not over grease.    [_ _]
(c) Stop fan using local EMERGENCY STOP button
(d) Release the EMERGENCY STOP button using a Key.  (Remove
the key)   [_ _]
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation<(>,<)>
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable<(>,<)>
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework<(>,<)>
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Checked and completed as required. N.Cottee
"
110172587 ,"IN NO 14090918 METS13N - hit by car
19.09.2014 04:06:05 Brenton ROWE (ROWEB)
METS13N - hit by car.  Matthew C attended and made safe.
* 19.09.2014 04:06:05 Brenton ROWE (ROWEB)
* METS13N - hit by car.  Matthew C attended and made safe.
METS13N - hit by car
Arrived on site above, made site safe and repaired as required.
"
110215415 ,"ERE 15 C/B trip.
29.09.2014 10:54:28 Bill Booth (BOOTHB)
ERE 15 C/B trip.
* 29.09.2014 10:54:28 Bill Booth (BOOTHB)
* ERE 15 C/B trip.
"
110218264 ,"VMS10 - LC04 Communications Failure
30.09.2014 17:31:43 Brenton ROWE (ROWEB)
VMS10 - LC04 Communications Failure
* 30.09.2014 17:31:43 Brenton ROWE (ROWEB)
* VMS10 - LC04 Communications Failure
"
120309417 ,"12 M Calibrate W Water Tmnt Plant to sewer flow meter.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.Notify Traffic Control Room prior to commencing the job.
2. Arrange for a contractor to calibrate the flow meter
3. The contractor is carry out the works under the supervision
of an electrical electronics worker.
4. Obtain from the contractor, a valid calibration certificate.
5. Record in the work done area of the job sheet the name of the
Testing Authority and Testing Authoriy's reference number.
6. Return the certificate to the Electrical Superviser or his
representative, who will:
(a) Forward a copy to the TLO Environmental Manager  [_ _]
(b) File in File 27.1 Swan St Flow Meter DWWMP FLOW METER.
7. Notify Traffic control room on completion of job.
Record Details Below
Name of Testing Authority:
Testing Authority's Reference Number:
"
120380447 ,"06 M Inspect & clean of RMS Station TCL
Site ID:1403
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Traffic Control Lights are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure.
4. Traffic control lights
(a) Clean the traffic signal lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
**Contact VicRoads control room on 131170**
5. Control Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted in the
cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
6. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380236 ,"12 M Inspection of Refuge 1 & 2 air handling units
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a lane closure approval for the appropriate tunnel.  [_ _]
2. Notify the control room prior to commencing the job.
3. Refer to Maintenance Manual, """"Operating and Maintenance manual for
Mechanical
Services - MCL Tunnels"""" M-STG-ME-27400.
4. Set up the lane closure, as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan  20 or 22.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE WORKING IN THE
VICINITY OF THE OPERATING FAN.
5. Carry out the three Monthly inspection and checks. [_ _]
6. Work plan for Refuge 1 Supply air fan.
(a)  At the Equipment Room switchboard, switch the fan
AUTO/MANUAL/OFF selector switch
to the MANUAL position and the ON/OFF selector switch to the
ON position to operate
the  fan.    [_ _]
(b) Operate the fan for at least 30 minutes, monitor the fan motor
in operation and check
the bearings for undue noise.   [_ _]
(c) Monitor the fan and motor in operation for any undue noises and
or vibrations.  [_ _]
(d) Open the door from the Refuge to the Burnley Tunnel and monitor
the fan motor speed
to confirm it varies to maintain a positive pressure
differential  (
>50Pa).  [_ _]
(e) At the Equipment Room switchboard, switch the fan
AUTO/MANUAL/OFF selector switch
to the MANUAL position and the ON/OFF selector switch to the
OFF position.  Isolate the
fan in accordance with TMI-3012-SA-0103, Low Voltage Safety
Work  Instruction.     [_ _]
(f) Remove the access panels and clean the interior of the unit of
accumulated dirt and
debris.  [_ _]
(g ) Clean the motor exterior of accumulated dust and debris.  [_
_]
(h) Check the fan unit for damage, corrosion, lost or missing
fixings etc.  repair if
required.   [_ _]
(i ) Check the unit mounts for security and tension.   [_ _]
(j ) Check the duct for damage and corrosion.   [_ _]
(k) At the Equipment Room switchboard, switch the fan the ON/OFF
selector switch to the
ON position to operate and  the  fan AUTO/MANUAL/OFF selectorswitch
to the AUTO
position.    [_ _]
(l) Lubricate the motor bearings with Shell Alvania R3 grease.
Apply the grease while the
fan is rotating, continue until all the old grease is
purged from the grease
relief port. [_ _]
(m) Notify the traffic control room that the control has been
returned to Auto Operation.
7. Repeat from step 4 for Refuge 2 Supply fan.   [_ _]
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
9. Notify the control room on completion of the job.
""
"
120309009 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
110163650 ,"Arch Pan 17 - Leak Repair
12.08.2014 14:52:25 Jason Ng (NGJ)
Arch Pan 17 - Leak Repair
Install Packers as preparation <(>&<)> permanent fix at a later date.
David,
Saturday Nights Smoke Duct leak repair report,
Repaired 4 x leaks locations were Arch joint 78 + Crack , Arch joint 80
, Arch joint 81 and Arch joint 82.
Carried out full Tunnel inspection and found the following leaks
requiring repair,
Right side of Tunnel, Arch joints,
7,8,15,17,21,32,42,101,123,137,161,172 and crack at B32 Total = 13.
Left side of Tunnel, Arch joints, 15,19,22,41,43,75,132,139 and crack at
B44 Total = 9.
There are still a couple of drips requiring diversions ( Troughs ) at
B20 and B35 need to monitor to see if there causing issues to the public
until we can get to them next closure 20th September.
SUMMARY OF ACTION REQUIRED �E
1. Total of 22 know leaks to be repairs (HEADS OF FOR YOU FINANCE
DEPARETMENT). The amount of leaks and severity has escalated due to the
excessive rain falls and rise in the water table.
2.  TSL recommend an additional two diversion trays be manufactured
and purchased in the event another leaks develop into waterfalls over
the roadway (as the previous 4 last month) to divert the leaks from
falling on top of motorists.
Regards,
IVAN GLAVAN
Project Engineer Maintenance Services
Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
Integrity
* 12.08.2014 14:52:25 Jason Ng (NGJ)
* Arch Pan 17 - Leak Repair
Roads
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 17 - Leak Repair
Leak repaired by Allworks
CityLink
Roads
M  +61 (0)419 542 928
Challenge
"
120380155 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110164201 ,"Removal of Packers from Leak Repairs
14.08.2014 13:07:06 Jason Ng (NGJ)
Removal of injection packers through out tunnel.
* 14.08.2014 13:07:06 Jason Ng (NGJ)
* Removal of injection packers through out tunnel.
Removal of Packers from Leak Repairs
Removal of packers from previous leak repairs as they become a weak
point. These areas include, wall, arches and cross passages.
Completed during June Closure 28.06.2014.
"
120309125 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120322477 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
110238703 ,"IN # 14100229 B/T cattle truck.
06.10.2014 14:55:47 Bill Booth (BOOTHB)
IN # 14100229 B/T cattle truck.
* 06.10.2014 14:55:47 Bill Booth (BOOTHB)
* IN # 14100229 B/T cattle truck.
IN # 14100229 B/T cattle truck.
Notified by TCR a cattle truck had entered Burnley tunnel and damaged
several signs.
Made all damaged signs electrically safe until repairs can be made.
Damaged signs are as follows.
TIMS
E03TM01,,,,-,,Sign requires replacement.,,Refer to job # 110240051
E04TM01,,,,-,,Sign requires replacement. Refer to job # 110239298
E05TM01,,,,-,,Sign removed requires replacement
Refer to job # 110239340
E07TM01,,,,-,,Minor repairs required,,Refer to job # 110239342
E24TM01,,,,-,,Minor repairs required,,Refer to job # 110239344
E28TM01,,,,_,,Minor repairs required,,Refer to job # 110239345
"
120309132 ,"02 M Inspection of general Landscape on Southern Link
1. Inspect Landscape in the following areas;
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal to wear
fluorescent vest if on
foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on
inspection sheet TMF-3012-OP-0012.
"
110169143 ,"VSLSE3A1
04.09.2014 05:04:56 Brenton ROWE (ROWEB)
Multi LED Failure
* 04.09.2014 05:04:56 Brenton ROWE (ROWEB)
* Multi LED Failure
VSLSE3A1 - Fault
Went to sign but working on arrival. Inquired and found it had been
working all day. TCRO passed to night shift to observe.
VSLS went into fault over night. Checked sign tweeked all connections
and sign came good.
"
120380209 ,"01 M inspect of SL roadside ERTs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 20,
22 or 23.
3.  For eastbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
4. For westbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075 to the Electrical / Electronics Team Leader
or his representative.
9. The Electrical/Electronics Team Leader or his representative
is to raise a new job sheet for any corrective actions
required.
"
110242140 ,"Inspection of pit - SL
10.10.2014 10:27:48 Jason Ng (NGJ)
Quick look at Google maps August image below. This pit is the closest to
VMSW2B (previously known as VMS7). This could be the one mentioned by
Warren on his observation.
Allworks are coming in to do routine maintenance on Expansion joints at
Monash westbound. Potentially we can include inspection of this pit,
perhaps?
* 10.10.2014 10:27:48 Jason Ng (NGJ)
* Quick look at Google maps August image below. This pit is the closest to
VMSW2B (previously known as VMS7). This could be the one mentioned by
Warren on his observation.
*
* Allworks are coming in to do routine maintenance on Expansion joints at
Monash westbound. Potentially we can include inspection of this pit,
perhaps?
Inspection of pit - SL
11/10/14 - Ray inspected the pit the surrounds have small cracks in the
bitumen which i sealed up with burn on pads. The pit lid had some loose
concrete blocks which i removed and replaced with via fix. A further
inspection will be needed.
"
110159446 ,"Pot Hole - WGF Under OHBB
24.07.2014 09:58:55 Jason Ng (NGJ)
Pot Hole - WGF Under OHBB at the expansion joint, there were 3 areas
along the exp jnt that required digging up and viafixing.
* 24.07.2014 09:58:55 Jason Ng (NGJ)
* Pot Hole - WGF Under OHBB at the expansion joint, there were 3 areas
along the exp jnt that required digging up and viafixing.
Pot Hole - WGF Under OHBB
Repaired pothole using half a bag of viafix.
"
120308997 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
150002859 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
