110163842 ,"OMB rear gate stuck open.
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120309143 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120380330 ,"07 W Inspect RHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0025 -  Domain Tunnel Drainage
3. Lane closures to access the Domain Tunnel shall be as per
Work Instruction, Traffic Control,  TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 22, 23, 25.
4. Inspect spoon drain along the RHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items
that may cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record on results on form TMF-3012-OP-0270 - DOMAIN TUNNEL
DRAIN INSPECTION
9. Notify the Traffic Control Room on completion of the job.
10. Ensure the completed form TMF-3012-OP-0270 is forwarded to
the Civil team Leader or his representative on completion of
the job.
"
110166022 ,"Arch Pan 42 - Leak Repair
David,
Saturday Nights Smoke Duct leak repair report,
Repaired 4 x leaks locations were Arch joint 78 + Crack , Arch joint 80
, Arch joint 81 and Arch joint 82.
Carried out full Tunnel inspection and found the following leaks
requiring repair,
Right side of Tunnel, Arch joints,
7,8,15,17,21,32,42,101,123,137,161,172 and crack at B32 Total = 13.
Left side of Tunnel, Arch joints, 15,19,22,41,43,75,132,139 and crack at
B44 Total = 9.
There are still a couple of drips requiring diversions ( Troughs ) at
B20 and B35 need to monitor to see if there causing issues to the public
until we can get to them next closure 20th September.
SUMMARY OF ACTION REQUIRED �E
1. Total of 22 know leaks to be repairs (HEADS OF FOR YOU FINANCE
DEPARETMENT). The amount of leaks and severity has escalated due to the
excessive rain falls and rise in the water table.
2.  TSL recommend an additional two diversion trays be manufactured
and purchased in the event another leaks develop into waterfalls over
the roadway (as the previous 4 last month) to divert the leaks from
falling on top of motorists.
Regards,
IVAN GLAVAN
Project Engineer Maintenance Services
Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
Integrity
Roads
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 42 - Leak Repair
Leak repaired by Allworks
CityLink
Roads
M  +61 (0)419 542 928
Challenge
"
120309089 ,"03 M Inspection of the OHVD System
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Control room prior to accessing the OHVD
system,  [___]
2. Reference Manual is Securite & Signalisation Preventative
Maintenance ED/RH/TRAIN/04.  This manual or section can be
found in Alstom - VMS/ADS/LUS/OHVD Contract Manuals
M-MCL-TM-1569.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12,13 & 14  [_ _]
4. Clean, inspect and check alignment of the OHVD Receivers and
Transmitters.   [_ _]
5. Check the operation of the detectors by breaking the detector
paths in the correct sequence.   The correct sequence is that
the two beams must be broken in the direction of the traffic
flow and the second beam must be broken within two seconds
of the first being broken.  Visually check that the sign
operates correctly and that the TCR receive an alarm  [___]
6. Inspect the cabinet at the height detector for damage and
corrosion and insect infestation.  [___]
7. Check the equipment within the cabinet for loose connections
and evidence of burnt components.  [_ _]
8. Clean the front panel and inspect the OHVD message sign for
damage & corrosion.  [_ _]
9. Inspect the cabinet and equipment within at the OHVD message
sign for damage, loose connections, evidence of burnt
components and insect infestation.  [_ _]
10. Check operation of the sign by pressing the test pushbutton
on the CD501 boards.   [___]
11. Check the local controller cabinet for any sign of damage &
corrosion.  [___]
12. Check the components in the local controller cabinet for
burnt components, insect infestation and loose
connections  [___]
13. On completion of the job, record anything outside normal
parameters in the Work Done section of the Job Sheet.  Raise
a new jobsheet for any corrective works that are
outstanding.
14. Notify the control room prior to leaving OHVD site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
,,1.,,Detector,,,,,,[,,]
,,2.,,Controller,,,,[,,],,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110158166 ,"Issue Material No 3/1484 to RSE M Gordon
18.07.2014 13:59:47 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Issue Material No 3/1484 to RSE M Gordon, for OHVD
* 18.07.2014 13:59:47 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Issue Material No 3/1484 to RSE M Gordon, for OHVD
"
120380278 ,"01 M Inspection of fire panl in ESEP TSH
1. The fire alarm system monthly test and inspection shall be
carried out by the
sub-contractor in the presence of the electrical /
electronic technician in TSH 14.
2. Perimeter access gate & Technical Shelter keys are
required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection System
Manual
5. Record the sub-contractors System Test Record No. below.
TSH 14 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
"
120326790 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ______200 mm_____________  mts.
Batch Tank       _____Nil_______________  mts.
Work completed as above work plan.
"
120309220 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
Work completed as above work plan by Siros
"
134000240 ,"Repair Mets phone Sn 223020
05.08.2014 08:51:55 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Repair Mets phone  - Dallas Delta
Sn 223020
* 05.08.2014 08:51:55 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Repair Mets phone  - Dallas Delta
* Sn 223020
"
110173369 ,"Sub 3A TRF 3A-1 HV CB Trip
Resulting from issues with work on 132005776
Sub 3A TRF 3A-1 HV CB Trip
HV Breaker trippe after maint had been performed. Called back Schneider
electrics to rectify problem. Reset all.
"
120309251 ,"03 M Maint of TSH tolling equipment Gantry A visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document
no. M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical
Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000111)(300000047.
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if required,
or raise corrective actions to replace
fan(s).
0107: Replace Surge Diverter if required or raise.
corrective action to replace surge diverter (TU000163)
(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020)
is set to 54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding
works and notify the Team Leader
or his representative of the outstanding works.  Record the
New job number in the ""Work Done"" area of this job sheet
and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120380214 ,"01 M On Road Inspection of architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Architectural lighting installations, as listed
below for lamps that are not on.
The forms setting out the lighting for inspections are:
Architectural Feature Lighting - Yellow Beam
TMF-3012-OP-0218
Architectural Feature Lighting - Red Sticks (South)
TMF-3012-OP-0220
Architectural Feature Lighting - Red Stick (North)
TMF-3012-OP-0221
Architectural Feature Lighting - Bolte Bridge Road (South)
TMF-3012-OP-0222
Architectural Feature Lighting - Bolte Bridge Road (North)
TMF-3012-OP-0223
Architectural Feature Lighting - Sturt Street
TMF-3012-OP-0313
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the appropriate form by
marking with an """"X"""".
Bolte Bridge Roadway Lighting
Overhead Bolte Bridge Roadway Lighting
Blue fluorescent roadway lighting
Roadside Tower Lighting
Gateway / Ornamental Lake Area
Red sticks
Yellow beam
Sturt Street
Beam
Walls
Garden beds
5. Ensure the Job sheet and the completed forms are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
""
"
120380341 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309268 ,"03 M Inspection of Thytec UPS system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
Works completed as above work plan
Neil Cottee/Thytec 16/9/14
""
"
120327134 ,"01 M Waste Transfer Station, Sweeper
CITYWIDE WASTE COLLECTION  FOR TRANSFIELD
"
120309233 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Visually inspect the tape condition across the joint in the road
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,VDC Illum Unit 01 (Road Side),,[,,]
,,VDC Illum Unit 02 (Road Side),,[,,]
,,VDC Illum Unit 03 (Road Side),,[,,]
,,VDC Illum Unit 06 (Road Side),,[,,]
,,VDC Illum Unit 07 (Road Side),,[,,]
,,VDC Illum Unit 08 (Road Side),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120380377 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110169161 ,"BT Stain Removal 29/3/14
04.09.2014 10:09:47 Jason Ng (NGJ)
QEST completed works.
* 04.09.2014 10:09:47 Jason Ng (NGJ)
* QEST completed works.
BT Stain Removal 29/3/14
Qest completed all stain removing as requested.
"
120380080 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327016 ,"01 M Inspect the WL 2 Traffic Management Cabinets
1. The Traffic Control Room Officer or his representative are to
check the contents of the WL Traffic Management Cabinets.
2. WARNING: PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE THAT
POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0314 WL TRAFFIC MANAGEMENT CABINETS an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation AND SPRAY WITH
A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0314 - WL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0314 WL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of  the job sheet to be forwarded to the
Team Leader - Civil or his representative.
"
110169160 ,"Power St VSLS Fault
Power St VSLS Fault
Investigated fault, found control cabinet for VSLS. checked cabinet and
no power at cabinet.
Found cabinet supplied from pillar near the SBI pump station and c/B
tripped.
Reset CB and sign came back up. checked with TCR and all faults cleared
sign working ok.
"
120380448 ,"06 M Inspect & clean of RMS Station TCL
Site ID:1402
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Traffic Control Lights are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure.
4. Traffic control lights
(a) Clean the traffic signal lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
**Contact VicRoads control room on 131170**
5. Control Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted in the
cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
6. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110215352 ,"LUE309L1 - Arrow Globe 1
27.09.2014 12:40:41 Brenton ROWE (ROWEB)
LUE309L1 - Fault 2. Arrow Globe 1.
* 27.09.2014 12:40:41 Brenton ROWE (ROWEB)
* LUE309L1 - Fault 2. Arrow Globe 1.
LUE309L1 - Arrow Globe 1
Replace Globe 1.
"
120322510 ,"01 M L1 Inspect of fire doors within the OMB
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This work is to be carried out by suitably qualified personnel.
2. This work is for the OMB building.
3. Inspect the OMB fire doors to AS 1851.7 Type 1 inspection.  The
inspection shall consist of
an examination of the condition of the door set and a check that it
is operating satisfactorily.
In particular, the following routine should be followed.
3.1 Inspect for any remedial work that is outstanding and unfinished andrecord
works to be
completed in the comments field.
3.2 Remove any obstructions or non-approved devices such as wedges,
heavy objects or
hooks that are used to hold the door open.
3.3 Check that the door and all it's components, hardware and functions
are correct.
3.4 While the door is open, check that all screws are firm in the
hinges, latch set faceplate,
striking plate and the door closer body and bracket.
3.5 Inspect that the door identification data notice, required by the
regulatory authority is firmly
attached.  The notice is generally mounted on the door edge and
onthe door frame.
3.6 Check the closing and latching action (on the closing), and that
thedoor stopping action
(fully open limit) is functioning (on the opening).
3.7 With the door closed, check that the leaf is a reasonably even fit
in the frame.
4. Record the result of the inspection for each door on """"Operations
& Maintenance Building
Fire Door Inspection"""" form TMF-3012-OP-0279
5. (a) Check the fire hydrant at the property front entrance for damage
,leakage.   [_ _]
(b) Trim plants and foliage to allow identification and access to
the hydrant.   [_ _]
6. Record the details of any further works required in the """"Work
Done""""area of the Job Sheet.
7. Raise a new  job sheet for any corrective action that is required.
P2 - Medium Priority.""
"
120380357 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120309369 ,"03 M Inspection of WIM & TCS Systems on the SL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc. PL-MCL-TM-1631, Rev 0 and for operation
of laptop computer,  Weigh-in-Motion & Counting Stations,
Operator's  Manual for WIMS Front End Computer,
Doc.   PL-MCL-TM-1630, Rev A, Section 3 Telecom- DOS
operator's Manual . (Status Information 6.1.2 page 145)
4. At SL WIM/TCS Systems 04A control cabinet, check the
following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of
overheating.  [_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at
least each minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet
interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the
controller input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the
logger correctly.  [_ _]
(g) Confirm the logger parameters, shown in the CURRENT
SITE (MCL) on page no. 1, area match those listed in
the document  Site Configuration and Set up Details
(stored cabinet).  [_ _]
(h) Press key Page Down to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh
responses.  [_ _]
(j) Record value of Power Status on page 2 of the
computer screen.  The battery should read approx 13
volts. [_ _]
(k) When a truck crosses the sensors check on page 2
(computer screen) that all sensors, in each lane are
operating correctly (an asterisk will appear momentarily
alongside the appropriate loops as the truck crosses).
This check should only be done with trucks and not cars
(weighing sites only), as all sensors may not be displayed
for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial
lead. [_ _]
7. From the side of the road, visually check the conditions of
the road sensors, for condition, no (loose bolts) metal
vibration or exposed wires visible. [_ _]
8. Repeat steps 4 to 7 for WIM/TCS System 04B   [_ _].
9. Repeat steps 4 to 7 for WIM/TCS System 04C   [_ _].
10. Repeat steps 4 to 7 for WIM/TCS System 05A & B   [_ _].
11. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
12. Notify the control room  prior to departure.""
"
120309192 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
