110163842 ,"OMB rear gate stuck open.
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120327056 ,"06 M Detailed inspection of  WL 2 impact attenuators
1. Notify the Control Room prior to commencing the works.
2. Carry out inspection on the following Western Link impact
attenuators:
Southbound
Dynon Road Exit Ramp F
Footscray Road Exit Ramp G
West Gate Freeway Exit Ramp L
Northbound
West Gate Freeway ON Ramp N
Footscray Road Exit Ramp J
Racecourse Road Exit Ramp D
as per Work Instruction TMI-3012-OP-0022
3. Use vehicle board, short or long term emergency lane closure
as per Work Instruction, Traffic Control, TMI-3012-OP-0002
and Translink Procedure, PR-RS-IR-059 Plan 12, 13, 14 or 15.
Ensure the vehicle is fitted with amber hazard light and
personnel are wearing fluorescent / reflective vests
4. Check for:
Loose bolts
Corroded bolts
Restraining cable for corrosion or damage
Supports for damage and alignment
Damaged guide rails, cartridges and components
Protective coating
5. Record all defects or maintenance requirements on inspection
sheet TMF-3012-OP-0009
6. Ensure that all silt, dust. weeds and other debris is cleaned
from beneath the monorail and the surrounding area before
leaving site.
""
"
120380255 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110169758 ,"Check EFE9 Bearing resistances
Took measurements. Re-checked wiring for RTO. Suspect wiring fault at
motor. Re-configured problem wiring. Seems to be operating now.
"
120326908 ,"06 M Inspection of Substation No.6
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys are required.
2. Notify the control room prior to entering substation.
3. Inspect substation building for the following;
Condition of internal / external walls, ceiling, floor and
cladding.
Condition of doors, locks, screens and guards.
General cleanliness (graffiti, bird droppings, rubbish, dirt,
foliage).
Stormwater plumbing.
Security fencing for damage.
4.0 Sweep and clean the Substation switchroom and associated
transformeryard:
4.1 Sweep the floor and remove accumulated cob webs from the walls.
[___]
4.2 Collect any refuse within the transformer yard.  [___]
4.3  Vacuum the control panel enclosures and any surfaces that will
collect dust
deposits.   [___]
4.4 Vacuum interiors of any wall mounted control enclosure.  [___]
4.5 Clean the front panels of all accumulated dirt and dust.   [___]
4.6 Note and record any evidence of water or drainage problems.  Clear
any blockages.
4.7  Remove from site all accumulated debris and rubbish.   [_ _]
5.0. On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
fences
evidence of structural damage to the Switchroom and equipment
etc,  in the """"Work
Done""""  section of the job sheet and report to the Team Leader
orhis representative and
raise a new job for any repairs.
6. Record all defects or maintenance requirements on Inspection Form
TMF-3012-OP-0043.
7. Notify the control room prior to departing the secure area.""
"
120309202 ,"06 M Check Operation & repair tunnel essential lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
3. Arrange for the control to ensure that the:
- Directional Exit Signs
- Walkway Lighting
- Strobe Lighting
- HPS above egress doors and the
- Tunnel essential lighting are all switched on.
4. Proceed through the tunnel checking the operation of the
- Directional Exit Signs (15W Fluoro Tubes)
- Walkway Lighting (36W Fluoro tubes)
- Strobe Lighting
- HPS fittings mounted above egress doors
and the
- Tunnel overhead essential lighting fittings (FH T5 Warm
White) are all functioning.
Repair any faulty fitting by replacing faulty components and
confirming operation of the repaired fitting.
5. Check the integrity of luminare mountings, replace and or
repair insecure mountings.
6. On completion of the job arrange for the control room to
return the switching of the:
- Directional Exit Signs
- Walkway Lighting
- Strobe Lighting
- HPS above egress doors and the
- Tunnel overhead essential lighting to the normal condition.
7. Record anything outside normal parameters in the Work Done
area of the Job Sheet.
8. Notify the control room on completion of the job.
Replaced 2 of ballasts in exit lights, checked all the rest all good.
"
120380122 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327070 ,"01 M Inspection of the WL TSH fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician in the following
locations:
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05  and
TSH 06.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire Panel test and inspection shall be carried out in
accordance with
AS 1851, part 8, monthly service. Reference: Cerberus Algo
Rex CI 1145 Fire Detection System Manual
5. Record the sub-contractors System Test Record No. below.
TSH 01 [________] TSH 02 [________] TSH 03 [________]
TSH 04 [________] TSH 05 [________] TSH 06 [________]
6. Fill in the Technical Shelter Log Book.
7. Notify the control room on departure from the Technical
Shelter.
""
"
120327036 ,"02 W Landscaping work on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0006
According to Estimate No.1227 (landscape maintenance of WGFU
areas) being included;
,,- Landscape Area between Ramp N and Ramp A  [_ _]
,,- Landscape Area under Ramp Z including landscaping around ,,ponds ,,
[_ _]
,,- Maintain granitic sand area under ramp Z (630m2) [_ _] ,,
,,- Area between RAMP P and RAMP A (1664m2)  [_ _],,
,,- Grass at bottom of mount from RAMP A to RAMP N  ,,[_ _]
,,- Area (7,512 m2)  both sides of Ramp N and opposite side of ,,main
carrage way [_ _]
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or can
potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380452 ,"12 M Maint of RC Signs & Traff Count Sta
Site ID: 1403
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Ramp Control Signs are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
4. Ramp Control Signs(RC1);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
,,**Contact VicRoads control room on 131170**
5. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
6. Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect & clean of
RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should run to
failure)
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110160527 ,"TS6-HVSAS LOOPF FAULT
28.07.2014 19:36:21 Brenton ROWE (ROWEB)
TS6-HVSAS LOOPF FAULT-RSE <(>&<)> TSL AWARE OF THE PROBLEM AND CURRENTLY
INVESTIGATING
* 28.07.2014 19:36:21 Brenton ROWE (ROWEB)
* TS6-HVSAS LOOPF FAULT-RSE <(>&<)> TSL AWARE OF THE PROBLEM AND CURRENTLY
INVESTIGATING
TS6-HVSAS LOOPF FAULT
Note! Drain Grate LHL outbound under Graham St Ove pass loose:
Went to HVSAS on mask mtn and found all loops were responding to
vehicles passing over. measured loop resistance and found 4 loops 3.6ohm
and 4 loops 1.9ohm. No alarm was currently at TCR and we could not cause
any alarms from site.
"
110251516 ,"TCR LMS Memory 80% full
11.10.2014 09:26:02 Brenton ROWE (ROWEB)
Manny is aware and is trying to track down a 3.5"" floppy disk.
* 11.10.2014 09:26:02 Brenton ROWE (ROWEB)
* Manny is aware and is trying to track down a 3.5"" floppy disk.
"
120327151 ,"01M Groundwater monitoring activities
Monthly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
Work completed as above work plan.
"
120326971 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120380385 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
High contrast between marker & road). (If road ,,
,,,,    markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120326844 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110162211 ,"Linkemarking WL OoS Area
06.08.2014 13:07:38 Jason Ng (NGJ)
Linkemarking WL OoS Area where pavement has yet to be replaced.
* 06.08.2014 13:07:38 Jason Ng (NGJ)
* Linkemarking WL OoS Area where pavement has yet to be replaced.
Linkemarking WL OoS Area
Works carried out during night works 03.08.2014
Location - Flemington rd exit ramp to Footscray road entry ramp inbound,
emergency lanes and continuity lines.
Left hand line Footscray entry ramp
Replaced any missing on non reflecting RMPS through out these locations
These are out of scope works as the pavement in these areas are beyond
their life and has not yet been resurfaced.
"
120327038 ,"12 M Test of the WL 2 irrigation water back flow preventor
1. Perimeter access gate keys are required.
2. The Backflow Preventor twelve monthly maintenance service
shall be carried out by the sub-contractor in the presence of
a civil worker.
3. The sub-contractor shall inspect and test the backflow
preventer in accordance with AS3500.1-1992, Section 4 - Cross
Connection Control and backflow Prevention.
4. The backflow preventers on the WL 2 system are located:
S5/N3 Backflow preventer 4, Racecourse Road Shared Pathway
S5/N3 Backflow preventer 3, Macaulay Road irrigation
S5/N3 Backflow preventer 2, Ardon Street irrigation
S5/N3 Backflow preventer 1, Footscray Road Irrigation
Backflow preventer Footscray Road reserve irrigation.
5. On completion of the inspection the contractor is to provide
a maintenance report to the Civil Team Leader detailing
backflow preventer size, serial number, model, location,
result of test, along with any other outstanding works that
require attention.
6. Record the Testing Authority's Name and the testing
Authority's Reference number in the area of the job sheet
below.  [_ _]
7. Where there are works that require further attention. Raise a
new jobsheet for the works.
8. Notify the control room on completion of this job.
9. Return completed job sheet to the Civil supervisor or his
representative along with test results.  The test results are
to be filed in File 27.1 under WL & SL LANDSCAPE, WL & SL
Backflow Preventors
Testing Authority's Name:
Testing Authority's Reference Number:""
"
120327101 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120322441 ,"02 M Perform a safety check of a random worksite
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the ""Work Done""
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120380097 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327001 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120326988 ,"01 M Inspection of Substation 1 Supply Exhaust fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work and entering
the substations.
2. Refer to the reference manual, Operating and Maintenance
Manual for Mechanical Services at Melbourne Citylink Tunnels.
M-STG-ME-27400.
3. Access is via the Grant Street Stairwell, the mezzanine
floor, then down a ladder to the Domain Tunnel walkway then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking along the walkway, be aware of the traffic
conditions and take appropriate precautions.  Use ladders to
climb over the smoke ducts on the mezzanine level.
DO NOT GO THROUGH THE SMOKE DUCTS.
The supply fan units are mounted on the mezzanine level above
the Substation.
4. Use the special key adjacent to air handling unit door to
obtain access to the fan unit.
The plenum light switch is on the outside of the cabinet.
WARNING.  THE ISOLATION SWITCH FOR THE FAN IS INSIDE THE
CABINET.  THE DOOR IS OPENED UNDER NEGATIVE PRESSURE.  USE THE
HANDLES PROVIDED TO PULL THE DOOR OPEN.  DO NOT PLACE ANY PART
OF THE BODY BETWEEN THE DOOR AND THE DOOR FRAME.
5. Work plan for SF-SS1-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS1-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB1 A/C 1A MEB) or (SUB1 A/C
1B MEB).  Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.   [_ _]
(g) Check the fan and motor mountings for security.  [_ _]
(h) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(i) Switch the fan ON, using the circuit breaker in control
panel (SUB1 A/C 1A MEB)
or (SUB1 A/C 1B MEB).   [_ _]
(j) Check the fan for correct rotation.   [_ _]
(k) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(l) Check the motor bearings, lubricate if required.   [_ _]
SF-SS1-2
(m) Switch OFF the circuit breaker for the fan SF-SS1-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(n) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(o) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(p) Check the fan for free movement and any damage to the
blade.   [_ _]
(q) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.     [_ _]
NOTE:  Belts must be replaced as matched set. Replaced all
belts if any belt needs replacement
(r) Check the fan and motor mountings for security.  [_ _]
(s) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(t) Switch the fan SF-SS1-2 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B
MEB).   [_ _]
(u) While fan SF-SS1-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS1-1 will go off and SF-SS1-2 will start.
(v) Check the fan for correct rotation.   [_ _]
(w) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(x) Check the motor bearings, lubricate if required.   [_ _]
(y) Switch circuit breaker for fan SF-SS1-1 ON, fan SF-SS1-2
will go OFF and SF-SS1-1 will start.
6. Repeat step 5 for SF-SS1-3 and -4.
7. Work plan for EF-SS1-1
(a) Switch the fan EF-SS1-1 OFF, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS1-1 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
8   Repeat step 7 for EF-SS1-2
9. Check Inlet Grills and Fire dampers.
(a) Check the inlet grill fire dampers at each wall
penetrations (2) (UPS Rm 1A and 1B) and at each exhaust
fans EF-SS1-1 & -2 (2 off ) for premature
operation,.  [_ _]
(b) Check the fire dampers in the inlet grilles (into
substations 1a and 1b) for premature operation.   [_ _]
(c) Check the inlet grilles for debris that will block the
inflow of air.   [_ _]
10 Sweep and clean the Substation room(s) and associated
switchrooms :
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
(v) Remove from site all accumulated debris and
rubbish.   [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc, in the Work Done  section of the job sheet
and report to the Team Leader or his representative and
