110163842 ,"OMB rear gate stuck open.
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean dust and remove cobwebs from interior walls and
ceilings.  [_ _]
5. Remove from site all accumulated rubbish and debris,
including accumulated leaves and debris at top of
stairways.  [_ _]
6. Sweep and vacuum all floor surfaces and stairs.  [_ _]
7. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
10. Carry out Exterior Checks of relevant area(s) (where
applicable).
(a) Visually inspect the exterior surfaces of the building
(if applicable) for damage, erosion,  graffiti,
corrosion.  [_ _]
(b) Visually inspect the building (if applicable) walls,
roof, guttering and and downpipes for damage, leaks and
or blockages, remove any debris or materials that could
cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
11. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]
13. Notify the Traffic Control Room prior to departing.
"
110162259 ,"Trip hazard at Toll point access steps
06.08.2014 12:10:25 Gihan Jagodage (JAGODAGEG)
Area to be painted with yellow.
* 06.08.2014 12:10:25 Gihan Jagodage (JAGODAGEG)
* Area to be painted with yellow.
Trip hazard at Toll point access steps
Area been painted in yellow.
"
120380057 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309306 ,"03 M Insp Thytec UPS System SL TSH's
03 M Inspection of Thytec UPS system in SL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
Works completed as above work plan
Replaced cooling fan, rear fan right hand side.
"
120326966 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
120380178 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
110158659 ,"TP6B rear VDC light out.
21.07.2014 13:16:59 Bill Booth (BOOTHB)
TP6B rear VDC light out.
* 21.07.2014 13:16:59 Bill Booth (BOOTHB)
* TP6B rear VDC light out.
TP6B rear VDC light out.
Replaced 400w wall fitting on rear gantry also inspected TP6A and tested
lights.
"
120326891 ,"12 M Adjust lighting ctrl clocks for daylight savings
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Reference Manual -
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059 Plan
12 or 13  to be provided by Transfield Services.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Adjust the time clocks controlling the street lighting and
architectural lighting for daylight savings.
S4/N4  Pillar No. 1 North / South Sticks  [_ _]
5. Record any corrective action required, in the area of the job
sheet below.  Raise a new job sheet for any corrective
actions required.   Priority High P1.
6. Notify the Traffic Control Room on completion of this work.
"
120309320 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309366 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating,
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110170334 ,"Fix Faulty OMB exit lights
Repared flashing light fittin on request.
"
132008448 ,"Modify the secondary fan chamber access
10.09.2014 10:01:32 Gihan Jagodage (JAGODAGEG)
Modify the secondary fan chamber access doors
* 10.09.2014 10:01:32 Gihan Jagodage (JAGODAGEG)
* Modify the secondary fan chamber access doors
"
110238290 ,"E39VS02 - DMS Comms Error
03.10.2014 16:57:25 Brenton ROWE (ROWEB)
E39VS02 - DMS Comms Error.
* 03.10.2014 16:57:25 Brenton ROWE (ROWEB)
* E39VS02 - DMS Comms Error.
"
120380114 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110166683 ,"Domain Portal Exit Ltg Fault
26.08.2014 13:01:06 Jason Ng (NGJ)
Domain Portal Exit Ltg Fault reported during DT closure.
* 26.08.2014 13:01:06 Jason Ng (NGJ)
* Domain Portal Exit Ltg Fault reported during DT closure.
Domain Portal Exit Ltg Fault
Checked equipment room beakers etc. No Faults showing, reset lighting
controller, lights now operating.
"
120326862 ,"12 M Perform pavement condition monitoring on SL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing this
work.
2  This work is to be carried by a sub-contractor under TS
supervision
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059 Plan 11
to be provided by Transfield Services.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Carry out a roughness survey of the SL
5. Carry out a computerised and automated logging of visual
defects and video survey of the pavement defects.
6. Carry out a falling weight deflectometer survey along the
route length of the SL.
7. Provide a detailed report on the complete SL detailing the
current conditions of the SL road pavement.
8. Manage automated pavement management database to provide an
on-going and updated data related to the SL pavement and its
on-going operational condition.
9. Record in the Work done area of the Job Sheet the job Report
No. and the date.
10. Notify the Traffic Control Room on completion of the job.
"
120309046 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
110239436 ,"IN # 14100260 Diesel tank on freeway.
07.10.2014 14:10:54 Bill Booth (BOOTHB)
IN # 14100260 Diesel tank on freeway.
* 07.10.2014 14:10:54 Bill Booth (BOOTHB)
* IN # 14100260 Diesel tank on freeway.
IN # 14100260 Diesel tank on freeway.
Contacted by TCR to retrieve fuel tank on roadway following incident.
Incident on S/L under Gibden st overpass.
Picked up diesel tank with approx 400ltr of diesel and took to abutment.
(D.B & D.P.)
"
120326882 ,"24 M Level 2 Insp of Southern Link Structures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perform a level 2 structural inspection on all structural
components of the Southern Link.
2. Provide a written report setting out
(a) the condition of each structure
(b) any outstanding works requiring further corrective
works.
"
120309368 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating,
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309031 ,"12 M Routine Inspection of Tollway Assets for WL Sectors
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out inspection on Tollway Assets (excluding structures)
as per Work Instruction TMI-3012-OP-0001.
2. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personal are wearing fluorescent/reflective vests.
3. Notify Control Room when starting inspection
4. Assets to be inspected include;
Pavement
Drainage
Pathways
Landscaping & Reserve
Signs
Fencing & Gates
Guard Rail
Line Marking
Impact Attenuators
New Jersey Barriers,
Graffiti and their general cleanliness in the following
Western Link Sectors:
S1/N7 .. Bulla Road to Bell Street
S2/N6 .. Bell Street to Moreland Road
S3/N5 .. Moreland Road to Brunswick Road
S4/N4 .. Brunswick Road to Flemington Road
Record all defects or maintenance requirements on inspection
form
TMF-3012-OP-0014    Sector S1/N7
TMF-3012-OP-0015    Sector S2/N6
TMF-3012-OP-0016    Sector S3/N5
TMF-3012-OP-0017    Sector S4/N4
"
120309064 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120309436 ,"6M Domain Tunnel Barrier System Mainten
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3.,,Open the Gear box cover & inspect the gears for wear.[_ _]
4. ,,Clean gears thoroughly & reapply grease (all ,,Temparature ,,grease
such as Aeroshell 7 is preferable).[_ _]
5.,,Inspect the weather proof seal on the box cover for damages.
6. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier.
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation.[_ _]
,,-Contact the Control Room & ask the operator to lower the ,,barrier.[_
_]
,,-When the barrrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,ON.[_ _]
,,-Similarly when the Barrier has returned to the raised ,,position
Barrier Raise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,check the
activation of the barrier traffic signals, ,,initially in green then to
flashing amber, then to red.[_ _]
7.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,following
actions are taken for 2 minutes, the ,,system will ,,return back to the
Automatic state).[_ _]
8.,,Perform one more cycle manually & check the activation of the ,,
barrier traffic signals on manual operation,initially in ,,green then to
flashing amber, then to red.(TCRO can check ,,this from CCTV).[_ _]
9. ,,All defects and maintenance requirements shall be recorded.
10.,,Notify Control Room when job is completed.
Work completed as above work plan
"
120309086 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120309384 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
High contrast between marker & road). (If road ,,
,,,,    markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309351 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120380317 ,"03 M Inspection / Clean TSH 8 & 9 Elect and room
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to
leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting,
Brooms, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray, Rodent bait station,
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters 8 and 9 as
well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Technical Shelters TSH 8 & 9)
1. Notify the TCRO prior to entering the Technical shelters.
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior lighting for operation, including the
operational tube within EXIT signs, replace faulty lamps or
repair any faulty lighting fixture.  [_ _]
4. For TSH 09 only, go to Step 8.
5. Check the temperature of cables and connections on all
accessible equipment and components within distribution
panels.  Use an Infra-red temperature sensor.  Temperatures
of ambient plus 10°C should be considered abnormal and must
be noted in the Work Done area of the Job Sheet and
ensure the Team Leader or his representative is informed of
