110163842 ,"OMB rear gate stuck open.
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise
a new jobsheet for any corrective action. Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10.Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11.Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12.Inspect systems, mounted within the Technical Shelters, for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding actions.  [_ _]
13.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control Room
Operator to confirm the receipt of an alarm.  Repair faulty
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
14.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  Include in
the Related Job field of the new and this job, the job
number of the alternate job. [_ _]
C  TSH 8 & 9 Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.
Note: Dust will settle on all ledges and surfaces, e.g. Tops
of cabinets, tops of cabinet doors,  tops of meter
escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
6. Remove any accumulated rubbish and debris. [_ _]
7. Visually inspect rodent bait station for bait. replace bait
station if bait is near exhausted.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.  Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10. Prior to leaving the site ensure:
(a) All Enclosures are closed and locked.  [_ _]
(b) All Lighting turned OFF  [_ _]
(c) In TSH 09, ensure UPS is left in a state of readiness
for operation. [_ _]
11.  Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.
Include in the Related Job field of the new and this job,
the number of the alternate Job.[_ _]
12. Notify the Traffic Control Room prior to departing.
"
120309421 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
120380426 ,"02 M Settlement monitoring small area
Note: Bi monthly settlement monitoring of SMALL area is carried
out by AURECON in the months of January, March, May, July,
September and November.
AURECON carry out these works automatically and forward
the survey results directly to AECOM.
1. ,,Raise a PO from the monthly invoice ($2350) and fax to our
contact at AURECON, Vic Richards (ph 8683 1318 and
fax 8683 1444).
2.  Record purchase order on ""Work Done""
3.  Close out Works order and the end of each month.
4. Record details below:
Survey date:
Purchase Order No.
Invoice no:
"
120380154 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110170316 ,"Replace TP1N VDC targets for Tolling
Replaced TP markers a srequired.
"
110172460 ,"Arch Pan 123 - Leak Repair
From: Gihan Jagodage
Sent: Wednesday, 10 September 2014 3:58 PM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: RE: Tunnel Leak Repairs
HI David,
This is to inform you that we are planning to utilise the coming closure
to remove the some of the  packers in BT <(>&<)> patch the holes.
Also in addition to that please note that we have completed injecting
the leaks at Arch pans 15,17,21,32,42,88,101,133 except Arch pan 133.
On next couple of week we will be injecting leaks at arch pans
35,123,133,137,161,172 before we move on to the left side.
Best regards,
Gihan
From: Gihan Jagodage
Sent: Friday, 22 August 2014 8:44 AM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: Tunnel Leak Repairs
Heads up David. At the moment we are working on few priority 1 Tunnel
leaks. We’ve already prepped <(>&<)> injected couple of them. Following
are
the locations;
Arch Pan 17 �Ecompleted
Arch Pan 21 �ECompleted
Arch Pan 133 �EPrepped. To be injected
Arch Pan 42 - Prepped. To be injected
Arch Pan 32 - Prepped. To be injected
Arch Pan 15 �EWorks planned
Arch Pan 101 �EWorks planned
Arch pan 88 �EWorks planned
Installing diversion trays in 5 locations (2 at B13, 2 at B20, 1 at B36)
As in Ivan’s previous email more leaks have been identified <(>&<)> we’d
be
attending to them on priority basis.
Best Regards,
Gihan
GIHAN JAGODAGE
Project Engineer
Transfield Services
49 Balston St, Southbank, VIC3006, Australia
T  +61 3 9674 2186
E Jagodage@tlo.com.au
Integrity
CityLink Melbourne Maintenance
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Roads
M  +61 (0)407 363 896
Challenge
"
120326813 ,"03 M Inspect, Test & Clean Southbank Interchange PS""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders
1. Notify the control room prior to commencing this job.
2. On accessing the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
4. Reference Manual TOJV Pump Station Operation and Maintenance
Manuals - M-STG-ME-20001. Volume 3.
WARNING:  BOTH THE WET WELL AND THE VALVE PIT ARE DESIGNATED
CONFINED SPACES AND  MUST ONLY BE ENTERED UNDER CONFINED
SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-3012-SA-0015.
5. At the Local Control Panel
(a) Check the switchboard, situated adjacent to the pump well
for local alarm conditions.   [_ _]
(b) Carry out visual inspections both internally and
externally of the control panel for damage, corrosion,
evidence of insect infestation, ingress of moisture, dust
and grime (clean as required).   [_ _]
(c) Check cable connections for tightness and signs of
overheating and inspect electrical control
equipment.   [_ _]
(d) Record readings of the hour run meters, for each pump, in
the Work Done area of the job sheet.
6. Inspect the pump wet well and the valve pit.
Remove the gatic covers from both the wet well and the valve
pit, enter the well and inspect for general cleanliness and
accumulated debris in the wet well, valve pit and the
condition of the pipework and valves and any evidence of
corrosion.   [_ _]
7. Switch the pump  PSSBP1 AUTO/OFF/MANUAL selector switch to
the MANUAL position.   [_ _]
(a) Measure the operating current and compare with the rated
current. ( 170A).  Record the results in the Work Done
area of the job sheet.  [_ _]
(b) Check the cabling to the pump for damage and that it is
clear from possible damage.  [_ _]
CAUTION:  Do not pump the wet well below the Low/Low level
alarm point as the lack of submergence may cause damage to
the pumpset.
8. Start the pump PSSBP1 by pressing the START button.
(a) Record the operating current of the pump in the Work
Done area of the job sheet.  (FLC 170A.).
(b) Observe the pump operation for smooth running, vibration
and abnormal noises.
(c) Observe the level controller readout for variations, with
respect to the pump operations.    [_  _]
(d) Stop the pump by pressing the STOP pushbutton.  Check the
operation of each non-return valve (NRV), as the water
flow stops.  The NRV should close with an sharp audible
metallic sound, as well, backflow through the pump should
cease within 30 seconds. If a faulty closure is
suspected, the pump should be re-started,  operated
for 2 minutes and the operation of the NRV should then be
monitored again.    [_ _]
9. Repeat steps 7 and 8 for PSSBP2.
10. Repeat steps 7 and 8 for PSSBP3.
11. Return the AUTO/OFF/MANUAL selector switch to the AUTO
position.   [_ _]
12. Check the operation of the float switches, by removing
circular plate in the wet well roof, then manually trip the
floats by lifting up the High/High float and Low/Low float
respectively with a hook bar and checking that the alarms
are received at the Control Room.    [_ _]
13. When this job falls in either January, February or March.
Lift the level controller sensor out of the protective
conduit, then carefully, clean the recess in the sensor base
of all dirt and debris.   [_ _]
14. Check the operation of each of the isolating valves, in
turn,  by partially closing then fully opening
again.    [_ _]
ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
2. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in
the Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
3. While carrying out the temperature check, Inspect all cables,
equipment and components for evidence of burn marks, unusual
odours and overheating.  record anything abnormal in the
Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
4. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
5. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
6. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
7. Inspect all electrical enclosures internally for dust, grime
and condensation, clean enclosures of any accumulated dust,
dirt and debris.  [_ _]
8. Ensure cabinets ventilation paths are clear of
obstructions.  [_ _]
9. Visually inspect systems, mounted within the building or
room(s), for faulty indicators, faulty meters, damaged
switches and buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
10. PLC Equipment shall be inspected for the following.
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged in
the work done area of the job sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
11. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
12. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.   Record
anything  abnormal in the Work Done area of the job
sheet.   Record anything abnormal in the Work Done area of
the Job Sheet and Inform the Team Leader or his
representative of outstanding actions.  [_ _]
Building (Control Panel) Inspections, Cleaning and Maintenance
1. Check the control panel interior for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check the doors and windows for damage, operation, lubricate
and repair as required and record in the Work Done area
of the Job Sheet.  Inform the Team Leader or his
representative of any outstanding works.  [_ _]
3. Clean and remove by vacuuming, dust and debris from tops of
cabinets, ledges, cable trays, cables, etc.
Note: Dust will settle on all ledges and surfaces, e.g. Tops
of cabinets, tops of cabinet doors, tops of meter escutcheons
etc.  [_ _].
4. Clean exterior surfaces of cabinets where necessary.  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
6. Remove from site all accumulated rubbish and debris.  Empty
rubbish bins and replace liners.  [_ _]
7. Sweep, vacuum and remove all accumulated dirt and dust from
control panel interior.  [_ _]
8. Carry out Exterior Checks of control panel(s).
(a) Visually inspect the exterior surfaces of the control
panels for damage, erosion and graffiti.  [_ _]
(b) Inspect (if applicable) the general area surrounding the
control panel for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
9. Remove any accumulated debris from the surrounds.  [_ _]
10. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service e.g.
pumps etc.  [_ _]
(b) All Enclosures closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Pump Station and
equipment etc,  in the Work Done  section of the job
sheet and report to the Team Leader or his representative
and raise a new job for any repairs.
12. Record any corrective action required, in the Work Done
area of the job sheet.
13. Notify the control room on completion of the job.
Record Readings Below
--------------------------------------------------------------
---------------------------------------------------------------
----------------------------------------------------------------
----------------------------------------------------------------
----------------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-SLM-HY-PMPG-SIPS-PSSBP1,,[_ _]
CL-SLM-HY-PMPG-SIPS-PSSBP2,,[_ _]
CL-SLM-HY-PMPG-SIPS-PSSBP3,,[_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309026 ,"01 M Check of  Burnley Vent Station Primary Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to carried out at non-peak times.
2. Obtain a Permit to Work for entry to substation 3, the
ventilation rooms and to interrupt operations.
3. Inform the control room prior to commencing the work and
brief TCRO's on interruptions and expected alarms.  Maintain
radio contact at all times.
4. Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual (M-STG-VE-26058)
5. At the PMCS in the control room.
(a) Check the motor balance vibration readings on the PMCS
for all fans.  If any reading is in excess of 6.5mm/s<(>,<)>
record the result in the ""Work Done"" area of the job
sheet for further action.   [_ _]
(b) Check the trend log for the last month, looking for
abnormal events.   Any events and or trends that are
abnormal are to be recorded in the work done area of the
Jobsheets and a new job sheet raised to investigate and
correct the abnormality.  [_ _]
(c) Check the running current and record in the ""Work Done""
area if greater than Primary fans FLC 349A    Secondary
fans FLC 310A.
(d) Check the drive and non drive end bearing temperatures
for the operating fan motor.  Record the details for
those bearings with a temperature greater then 80°C in
the ""Work Done"" area of the job sheet for further
action   [_ _]
(e) Record Hours run in Work Done.  [_ _]
6. Access to the  Burnley ventilation station is through the
locked airlock on stairway adjacent to the south west corner
of the Burnley vent stack.  Access to substation 3 is via
external doors adjacent to the Burnley Portal.
WARNING:
DO NOT CARRY OUT THESE CHECK WHENEVER MORE THAN 2 FANS ARE
OPERATIONAL
DO NOT ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.  TWO OR MORE PEOPLE MUST BE PRESENT WHENEVER WORK IS
BEING CARRIED OUT IN THIS AREA.  OBSERVE ALL NOTICES ON THE
AIRLOCK DOORS.
7. In substation 3;
(a) Switch the Main Isolator for EFE 01 OFF.  (NOTE:- The
order of fan selection is dependant on fan requirements.
A minimum of one fan must be running at any time).  Open
the starter cubicle & inspect the cubicle & wiring
connections.  Upon completion close the door, and return
the Main Isolator to the ON position.  [_ _]
(b) Switch the Main Isolators for all the other non
operational axial fans, one at a time EFE 02 thru to
EFE10 to the OFF position, then inspect the starter
cubicles.  Once the inspections are complete, ensure the
cabinet doors are closed and the isolators are returned
to the ON positions.  [_ _]
8.1 Fan Room Access
(a)  Enter the fan room from the entry stairway after
equalizing differential pressure in the airlock.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1 METRE OF
AN OPERATING FAN INLET GUARD, AS THE AIR IS FLOWING AT APPROX
35kmh .
8.2 Static Checks
(a) Press the EMERGENCY STOP pushbutton adjacent to the
motor.
(b) Check the condition of anti-vibration mountings and
ensure that the rubber bushing is moved freely, adjust if
required.  [_ _]
(c) Examine the grease that has been discharged from the
motor bearings for any noticeable colour changes.  [_ _]
(d) Open the local electrical junction box, inspect the
electrical wiring and connections, inspect all glands for
tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation<(>,<)>
white powder or similar.  Record in the ""Work Done"" area
of the Job Sheet any evidence of condensation, powder and
the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out the following insulation/resistance test of the
motor and heater windings.
(i)  Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has
been isolated and is to remain isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motor windings and the winding heater bridge.  Record
the result in the """"Work Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out an Insulation resistance
test between this common bridge and earth.  Record
the result in the ""Work Done"" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then
re-instate the heater connections, otherwise leave the
motor winding heater terminations isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than
2 megohm, then Record in the ""Work Done""area of the
Job Sheet and raise a new job for the outstanding
works.  Include the Job Number of the new job in the
""Related Job"" field as well as in the alternate.
Notify the Team Leader or his representative of any
outstanding works.
8.3  Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR
to start the fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan
starts.
(c) Check the fan for any abnormal noise or vibrations.  _ _]
(d) Check the flexible connections for wear and leakage of
air.  [_ _]
(e) Check anti-vibration mountings for operation and
structural soundness [_ _]
(f ) Check the operation of the local vibration
monitor.   [_ _]
(g) Record any abnormalities in the ""Work Done"" area of the
Job Sheet for further action.  [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(i) Release the EMERGENCY STOP pushbutton.
8.4 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation 3, then remove the safety tags, in accordance
with TMI-3012-SA-0103, then remove the fan motor
isolation at the MCC.
Note: Ensure that only one non-operational fan is
isolated at any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF
position to the MANUAL and the  REMOTE/OFF/LOCAL
selector switch from the REMOTE position to the LOCAL
position.
(c) Return to the ventilation room; there start the fan<(>,<)>
that is being maintained, by releasing the local STOP
pushbutton at the fan and then pressing START
pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the
bearings, only while the fan is running.  Ten pumps per
bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval system.  Examine the
grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or
vibrations.     [_ _]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
9. Repeat step 8 for fan EFE 02.  [_ _]
10. Repeat step 8 for fan EFE 03.  [_ _]
11. Repeat step 8 for fan EFE 04.  [_ _]
12. Repeat step 8 for fan EFE 05.  [_ _]
13. Repeat step 8 for fan EFE 06.  [_ _]
14. Repeat step 8 for fan EFE 07.  [_ _]
15. Repeat step 8 for fan EFE 08.  [_ _]
16. Repeat step 8 for fan EFE 09.  [_ _]
17. Repeat step 8 for fan EFE 10.  [_ _]
18. (a) Ensure all EMERGENCY STOP pushbuttons are
disengaged.  [_ _]
(b) Collect all tools and materials, leave the fan room<(>,<)>
again equalise the corridor and the fan room pressures.
19. (a) Check the lighting within the fan chamber for
operation.  [_ _]
(b) Repair any light found to be not operating or raise a
new jobsheet for the repair of the fan chamber lighting.
20. Record anything outside normal parameters in the 'Work Done'
section of the Job Sheet.
21. Notify the control room on completion of work.
22. Return to the control room and ensure all fans are
operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident has
occurred requiring the
use of fans for smoke extraction.
Note:  Depending on the position of an event, Substation 1 may be
inaccessible.
1. If Substation 3 is not accessible
(a). If a fan that is being checked is running,  advise the
traffic control room that the fan  is running under
LOCAL control. Unless advice is received, from the
control room,  that fan should remain under LOCAL
control.
(b). Vacate the ventilation fan chamber, ensuring the sliding
door to the airlock is closed and sealed.
(c). Advise the traffic control room when all personnel are
in or have left the air lock.
2. Substation 3 is accessible
(a) Ensure all EMERGENCY STOP pushbuttons are disengaged
(b) Return to substation 3 and switch all the fan
REMOTE/OFF/LOCAL selector switches to the REMOTE position
and switch all the fan  AUTO/OFF/MAN selector switches to
the AUTO position.
(c) Notify the traffic control room operators that they have
control of the fans.
Enter Recordings Below
--------------------------------------------------------------
Plant
Unit
3A EFE 01
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 03
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 05
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 07
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 09
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 02
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 04
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 06
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 08
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 10
Vibration
mm/s
=======================================================
Insulation/Resistance Test Result
------------------------------------------------------------------------
--------------------------------------------------------
Fan ID
--------------------------------------------------------------
3A EFE 01
----------------------------------------------------------------
3A EFE 02
----------------------------------------------------------------
3A EFE 03
---------------------------------------------------------------
3A EFE 04
----------------------------------------------------------------
3A EFE 05
----------------------------------------------------------------
3B EFE 06
----------------------------------------------------------------
3B EFE 07
----------------------------------------------------------------
3B EFE 08
----------------------------------------------------------------
3B EFE 09
----------------------------------------------------------------
3B EFE 10
----------------------------------------------------------------
"
132008327 ,"Rewire traffic lights on TP4D
15.08.2014 09:39:43 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Q1441
Re-cable the three red-amber-green barrier system traffic lights at TP4
near the entrance to the Domain tunnel.  This is to rectify the defect
of the earth wire being sleeved and used as a neutral as reported by
your personnel.  The cables need to be replaced between the nearby
Tunnel Closure System cabinet 2 and the gantry junction box for each set
of lights. 4C+E to replace 3C+E orange circular.  Include basic
recommissioning of circuits affected and testing.
* 15.08.2014 09:39:43 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Q1441
*  Re-cable the three red-amber-green barrier system traffic lights at TP4
near the entrance to the Domain tunnel.  This is to rectify the defect
of the earth wire being sleeved and used as a neutral as reported by
your personnel.  The cables need to be replaced between the nearby
Tunnel Closure System cabinet 2 and the gantry junction box for each set
of lights. 4C+E to replace 3C+E orange circular.  Include basic
recommissioning of circuits affected and testing.
Rewire traffic lights on TP4D
Removed 3C and E wiring to traffic lights and installed new 4C and E
cabling. Tested all lights on completion all ok.
"
120380149 ,"04 M Insp/cln of  SL CCTV cams, EWP, BT & DT Centre lane
Perform this job at the same time as the AIDs cameras in RHS
lane of the tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out in designated times approved by the
TCR.
2. Notify the control room prior to stopping in the Centre lane
3. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Centre lane.
(d) Electrical Cabinet Location: Above LHS
4. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 27.
5. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
6. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
7. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
8. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out steps (d)
and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.  If
the heaters are not warm, spray the heater thermostat (HTR)
with FREEZE IT, then again check the operation of the
heater.   [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
9. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
10. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
11. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
12. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380414 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309079 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn <(>,<)>
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
(e) Remove cover to motor junction box and check the cable
connections visually for tightness and evidence of
overheating.
8.  Lubrication
(a) Release the key operated EMERGENCY STOP button, restart
fan  locally.
(b) Regrease bearings using grease gun on nipples onside of
fan with  Mobilith SHC220 (TF000021) grease, 10 pumps of
hand grease gun per grease nipple.
Note:  Lubrication should be carried out between 3,000
and 4,000 hours running time when access is available.
Do not over grease.    [_ _]
(c) Stop fan using local EMERGENCY STOP button
(d) Release the EMERGENCY STOP button using a Key.  (Remove
the key)   [_ _]
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation<(>,<)>
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable<(>,<)>
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework<(>,<)>
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Checked and completed as required. N.Cottee
"
120380078 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
