110163842 ,"OMB rear gate stuck open.
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110251645 ,"VMS E7A comms failure.
13.10.2014 08:36:15 Bill Booth (BOOTHB)
VMS E7A comms failure.
* 13.10.2014 08:36:15 Bill Booth (BOOTHB)
* VMS E7A comms failure.
VMS E7A comms failure.
Found ELCB to sign had tripped, reset and tested sign with tcr.
Monitored for rest of shift fault did not reoccur. (M.C.)
"
110215414 ,"TSH 1 generator not changing over.
29.09.2014 10:30:38 Bill Booth (BOOTHB)
TSH 1 generator not changing over.
* 29.09.2014 10:30:38 Bill Booth (BOOTHB)
* TSH 1 generator not changing over.
TSH 1 generator not changing over.
Supply not changing over after gen test replaced faulty timer.
"
110164836 ,"UDB5B_CBOPEN - UDB5B C/B OPEN (grp)
16.08.2014 03:43:04 Brenton ROWE (ROWEB)
UDB5B_CBOPEN - UPS #UDB5B C/B OPEN (grp)
Steve.M went to investigate fault and he has advised TOC that there
seems to be a damaged LV cable from Sub5 to ERW01.
* 16.08.2014 03:43:04 Brenton ROWE (ROWEB)
* UDB5B_CBOPEN - UPS #UDB5B C/B OPEN (grp)
*
* Steve.M went to investigate fault and he has advised TOC that there
seems to be a damaged LV cable from Sub5 to ERW01.
"
120380441 ,"01M Groundwater monitoring activities
Monthly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309168 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
120380231 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
110160529 ,"Exp Jnt Repair - Footscray Rd Exit
29.07.2014 07:32:21 Jason Ng (NGJ)
Exp Jnt Repair - Footscray Rd Exit
Finger Joint had a broken element.
* 29.07.2014 07:32:21 Jason Ng (NGJ)
* Exp Jnt Repair - Footscray Rd Exit
*
* Finger Joint had a broken element.
Exp Jnt Repair - Footscray Rd Exit
Work completed on the weekend of 27-28 July 2014 by allworks with HTC
providing traffic mgmt.
"
120309008 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
110164200 ,"Pipe Connection from Tnl Pit to exst Pip
14.08.2014 13:00:58 Jason Ng (NGJ)
Pipe Connection from Tnl Pit to existing Pipe
* 14.08.2014 13:00:58 Jason Ng (NGJ)
* Pipe Connection from Tnl Pit to existing Pipe
Pipe Connection from Tnl Pit to exst Pip
Ashpalt cut, road surface penetrated to install access pipe for flushng
as per AECOM report due to no connection between pipe work in B11 area.
"
120380176 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
120309122 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110238287 ,"W18VS01 & W18VS02
04.10.2014 08:09:45 Brenton ROWE (ROWEB)
Power Error
* 04.10.2014 08:09:45 Brenton ROWE (ROWEB)
* Power Error
"
110157647 ,"TSH 13 non-ess supply fault.
Found supply voltage was 450v phase to phase adjusted phase protection
relay to compensate will need to contact citypower regarding high
voltages.
25-7-144 Measured voltages of incoming supply.
R-W - 415.6V
R-B - 420.5V
W-B - 418.2V
R-N - 240.8V
W-N - 240.9V
B-N - 242.2V
"
120380222 ,"12 M Change of North Stick lighting filters for Summer
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job
2. Refer to and read TMI-3012-SA-0122 """"Floating Elevated Work
Platform"""" procedure prior to commencing job for safety
procedures to be followed whilst carrying out this job.
3. Visually inspect the light fitting, flexible hose, glass
lens for damage and or corrosion. Repair and or replace
components that are damaged.
(a) Replace and or repair any lamp that has failed.  Repair
damaged or faulty light fittings and components that
are damaged.  Record in the """"Work Done"""" area of the
Job sheet the number of lamps replaced, as well
indicate on form TMF-3012-OP-0221 Architectural Feature
Lighting - Red Sticks (North) the position of fittings
changed.
(b) Inspect glass lens for damage replace as required and
clean the external surface of the glass lens of all
dirt, dust and or grime.
(c) Apply anti-seize to all threads replaced in light
fitting.
4. Remove, clean and return to store the Blue/Green filters
(300000689), and install the Red filters (300000688) on the
light fittings.
5. Repair any Blue/Green filters (300000689) and record details
in the """"Work Done"""" area of the Job Sheet and report any
damage to the Team leader or his representative.
6. Notify the TCRO on completion of the job.
""
"
110236145 ,"OHVD4 snsr a flt
02.10.2014 18:21:43 Brenton ROWE (ROWEB)
ohvd4 4.65 sensor a fault
* 02.10.2014 18:21:43 Brenton ROWE (ROWEB)
* ohvd4 4.65 sensor a fault
"
120380196 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120309135 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380417 ,"02 W Rubbish removals on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
150002858 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120309414 ,"02 W Rubbish removals on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110159836 ,"Replace faulty door lock D/T to Mezz
25.07.2014 11:23:52 Bill Booth (BOOTHB)
Replace faulty door lock D/T to Mezz
* 25.07.2014 11:23:52 Bill Booth (BOOTHB)
* Replace faulty door lock D/T to Mezz
Replace faulty door lock D/T to Mezz
Obtained R/H lane closure in D.T. Removed faulty lock on door. Installed
new lock, adjusted door and plates. Tested new lock all working ok.
"
110158165 ,"Issue Material No 3/1573 to RSE S Huges
18.07.2014 13:52:52 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
issue part 3000001573 power supply to Scott Huges RSE for control room
* 18.07.2014 13:52:52 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* issue part 3000001573 power supply to Scott Huges RSE for control room
"
110158112 ,"D/T FTS D19 & D21
18.07.2014 14:16:58 Bill Booth (BOOTHB)
D/T FTS D19 <(>&<)> D21
* 18.07.2014 14:16:58 Bill Booth (BOOTHB)
* D/T FTS D19 <(>&<)> D21
D/T FTS D19 & D21
Went to ERE03 and found fault with EXT213. I rebooted FTS but fault
didn't clear. I disconnected EXT213 at chrome block and fault cleared. i
swapped ext 215 (ERE03 F/Tphone) and asked control room to ring EXT213
and the phone rang. Fault must be in either cable or at phone in field
SM 20/07/14.
Went to D/G F/Telephone found no dial tone. returned to ERE3 no dialtone
at krome block and disconnected field cable, dial tone returned at krone
block. returned to d/g and disconnected phone pairs and reconnected
cables in ERE03 krone block. dial tone was present at dig while cables
were disconnected from 610 socket. found ext ringer was bringing phone
line down.
The ext ringer reconnected phone line to 610 socket and plugged
everything back in. tested dg f/telephone ext 213 to TCR and back works
fine.
"
120380331 ,"06 W Inspect, Meas, Report on DT GW drn pits, V-Notch-pipes
** Prior to commencement Maintenance Crew to be issued white
disposable overalls to be worn  whilst carrying out Tunnel
Drainage tasks.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 25, 26
3. Reference:
(a) Work Instruction, DOMAIN TUNNEL DRAINAGE
TMI-3012-OP-0025.
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
4. Civil Team Leader or representative is to:
(a) Select groundwater and dirty water pits to be inspected
on forms DOMAIN TUNNEL GROUND WATER PIT INSPECTIONS
TMF-3012-OP-0231 and DOMAIN TUNNEL DIRTY WATER PIT
INSPECTIONS TMF-3012-OP-0255 respectively.  Selection
should be with the knowledge of past results and a random
selection including examination of previous inspections
carried out as part of the V Notch and Bay Flow
inspections
(b) Previous inspection forms are to be issued to the
maintenance crew to compare results when carrying out
inspections.
(c) V-Notch Pits 14A, 66, 204 & 237 shall be inspected on
each occasion.
5. (a) Inspect the groundwater pits circled on DOMAIN TUNNEL
GROUNDWATER PIT INSPECTION  TMF-3012-OP-0231.
(i) Use a torch to inspect each pipe and associated pits
for cleanliness and the accumulation of calcites.
(ii) Record the build up of calcites in the pipes and pits
in Millimetres (mm).  When a build up of 50mm occurs
in a 200mm pipe or a 25mm in a 100mm pipe cleaning is
required.
(iii) Record a description of the calcite. e.g. slimy,
milky or hard etc.
(iv) Record the results on form  DOMAIN TUNNEL GROUNDWATER
PIT INSPECTIONS TMF-3012-OP-0231.
(b) Inspect the Dirtywater pits circled on DOMAIN TUNNEL
DIRTY WATER PIT INSPECTION  TMF-3012-OP-0255.
Use a torch to inspect each pipe and associated pits for
cleanliness and the accumulation of debris.  Record the
related details regarding accumulation of silts, debris,
and other foreign materials within pits on the form.
(c) Ensure pit covers are replaced and seated correctly after
each pit inspection.
6. V-Notch Readings
(a) Prior to taking readings of ground water (Right hand side
of tunnel) pit numbers 325, 323, 321 & 316  and the dirty
water (Left hand side of tunnel) pit numbers 142, 139,
137 & 124, ensure the V-notch weir is clear of calcites
and debris.  Clean thoroughly if required.
(b) Use a measuring stick obtain the depth of the V-notch
flow by
(i) Place the stick in the cup
(ii) Remove the stick and measure the height of the water
mark on the stick.
(c) Record the depth of water flowing over the V-Notch weir
in mm on the form DOMAIN TUNNEL DRAINAGE - SEGMENT FLOWS,
GROUNDWATER BORE LEVELS & YARRA CROSSING GROUNDWATER PIT
INFLOW  TMF-3012-OP-0204.
(d) If readings differ markedly from previous readings, then
take measurement again to confirm  results.
(e) Note that inspection V-Notch pits is to be carried out
as per step 5.
7. (a) Once V-Notch 323 has been read, then proceed to the sump
pumping room to take a water inflow reading.
(b) Proceed up the exit stairs to the pump control room
(c) Notify the control room that all pumps are to be switched
OFF.
(d) Switch OFF all the pumps (Have an electrician perform
this duty).
(e) Return back down to the sump pumping room and close all
three gate valves
(f) Return back up stairs to the pump control room and start
by recording the sump level, then 10 minutes later take
another reading of the sump level.
(g) Record the sump start and finish level, in millimetres,
on the form DOMAIN TUNNEL DRAINAGE - SEGMENT FLOWS,
GROUNDWATER BORE LEVELS & YARRA CROSSING GROUNDWATER PIT
INFLOW  TMF-3012-OP-0204.
(h) Record on the inspection sheet anything out of the
ordinary.
(i) Return all  gate valves to their normal OPEN condition
and switch the pumps back to automatic operation.  Then
proceed with the rest of the readings and inspections.
8. Domain Tunnel Groundwater Bore Level (located between fire
cabinets D16 & D17 LHS).
(a) Remove the DT bore-hole cover, then lower a string with a
weight attached into the bore-hole until the weight
touches the bottom of the bore-hole.
(b) Mark the string with a marker or pen, ensuring that the
weight is just touching the bottom and that there is no
undue slack in the string.
(c) Measure and record the total length of the string (Total
depth of bore-hole in millimetres)
(d) Measure and record the total length of the string that
was submerged in the bore-hole water (Depth of
groundwater in bore-hole in millimetres).
(e) Record the details on the form DOMAIN TUNNEL DRAINAGE -
SEGMENT FLOWS, GROUNDWATER BORE LEVELS & YARRA CROSSING
GROUNDWATER PIT INFLOW TMF-3012-OP-0204..
(f ) Ensure the cover is replaced and seated correctly.
9. Notify the control room on completion of the job.
10. Ensure a completed copy of the forms
DOMAIN TUNNEL GROUNDWATER PIT INSPECTION TMF-3012-OP-0231,
DOMAIN TUNNEL DIRTY WATER PIT INSPECTIONS  TMF-3012-OP-0255
and DOMAIN TUNNEL DRAINAGE - SEGMENT FLOWS, GROUNDWATER BORE
LEVELS & YARRA CROSSING GROUNDWATER PIT INFLOW
TMF-3012-OP-0204. are forwarded to the Civil Team Leader or
his representative on completion of the job and prior to end
of shift.  Civil Team Leader or representative is to record
and sign off each form and raise any actions (job sheets)
for further inspection or cleaning
"
120309088 ,"06 M Licence check for all Transfield Services employees.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Check validity of drivers licence of all Transfield employees.
Employees to produce a Current drivers licence and Expiry dates to be
recorded below.
Employee :                          Checked
Expiry Date                   Comment
Joe Azzopardi       ___________________________________________________
David Bate          ___________________________________________________
Bill Booth          ___________________________________________________
Matthew Camenzuli   ___________________________________________________
Gary Carruthers     ___________________________________________________
Adam Coakley        ___________________________________________________
Geoff Downing       ___________________________________________________
Steve Eldred        ___________________________________________________
Dragan Petkovic     ___________________________________________________
Simon Hawkins       ___________________________________________________
Gihan Jagodage
___________________________________________________
Gary Lennon         ___________________________________________________
Scott Maslak        ___________________________________________________
Fred Mason          ___________________________________________________
Michael McArdle     ___________________________________________________
Don McGregor        ___________________________________________________
David McInerney     ___________________________________________________
Paul Merceica       ___________________________________________________
Manny Micallef      ___________________________________________________
Steve Miller        ___________________________________________________
Bevan Moody         ___________________________________________________
Steve Morrish       ___________________________________________________
Ryan North          ___________________________________________________
Rod North           ___________________________________________________
Doug Peart          ___________________________________________________
Ivan Glavan     ___________________________________________________
Ray Schulz          ___________________________________________________
Tim Sniley          ___________________________________________________
George Stace        ___________________________________________________
Gabriel Stoduto     ___________________________________________________
Jason Strange       ___________________________________________________
George Vasiliadis   ___________________________________________________
James Volkmer       ___________________________________________________
Tracy Wright
___________________________________________________
Brendan Egan        ___________________________________________________
""
"
110171915 ,"CCTV 913 - unable to focus
15.09.2014 14:24:30 Brenton ROWE (ROWEB)
CCTV 913 - unable to focus
* 15.09.2014 14:24:30 Brenton ROWE (ROWEB)
* CCTV 913 - unable to focus
CCTV 913 - unable to focus
Inspected image with our monitor and image looked fine. i asked control
room operator to zoom in and refocus and he did. he zoomed out and
focused and the camera operated fine. could find no fault at this time.
"
120309223 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
110172269 ,"Remove injection packers & repair the leaks in Smoke duct
17.09.2014 15:50:31 Gihan Jagodage (JAGODAGEG)
Remove injection packers & repair the leaks in Smoke duct
From: Gihan Jagodage
Sent: Wednesday, 10 September 2014 3:58 PM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: RE: Tunnel Leak Repairs
HI David<(>,<)>
This is to inform you that we are planning to utilise the coming closure
to remove the some of the  packers in BT & patch the holes.
Also in addition to that please note that we have completed injecting
the leaks at Arch pans 15,17,21,32,42,88,101,133 except Arch pan 133.
On next couple of week we will be injecting leaks at arch pans
35,123,133,137,161,172 before we move on to the left side.
Best regards<(>,<)>
Gihan
* 17.09.2014 15:50:31 Gihan Jagodage (JAGODAGEG)
* Remove old injection packers <(>&<)> patch the holes
"
120309252 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,VDC Illum Unit 01 (Road Side),,[,,]
,,VDC Illum Unit 02 (Road Side),,[,,]
,,VDC Illum Unit 03 (Road Side),,[,,]
,,VDC Illum Unit 06 (Road Side),,[,,]
,,VDC Illum Unit 07 (Road Side),,[,,]
,,VDC Illum Unit 08 (Road Side),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309283 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
