110163842 ,"OMB rear gate stuck open.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O<(>&<)>M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared<(>,<)>
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
Work completed as above work plan
Hours Run - 9.3
Battery Volts - 13.2
""
"
110169142 ,"LUE303L2 FAULT2/ARROW GLOBE 1
04.09.2014 05:48:28 Brenton ROWE (ROWEB)
LUE303L2 FAULT2/ARROW GLOBE 1 INTERMITTENTLY GOES IN <(>&<)> OUT OF
ALARM
* 04.09.2014 05:48:28 Brenton ROWE (ROWEB)
* LUE303L2 FAULT2/ARROW GLOBE 1 INTERMITTENTLY GOES IN <(>&<)> OUT OF
ALARM
LUE303L2 FAULT2/ARROW GLOBE 1
Attended sign no faults found if this time monitored over wekened all
ok.
"
120380213 ,"01 M Inspection of under structure architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Architectural lighting installations, as listed
below for malfunctioning and or damaged lights.  Gateway
lighting, Bolte bridge roadway lighting and sound tube
(Internal & overhead) are carried out by others.
The forms setting out the lighting for inspection are:
Bolte Bridge Tower Feature Lighting - East Tower
TMF-3012-OP-0216
Bolte Bridge Tower Feature Lighting - West Tower
TMF-3012-OP-0217
Architectural Feature Lighting - Bolte Bridge Road (South
Aerofoil)  TMF-3012-OP-0363
Architectural Feature Lighting - Bolte Bridge Road (North
Aerofoil)  TMF-3012-OP-0364
Architectural Feature Lighting - Acoustic Tube (Underside)
TMF-3012-OP-0226.
2. As a minimum, personnel to wear a safety vest and use a
vehicle with a rotating hazard light.  Vehicle hazard light
must be operating when travelling in the emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
any malfunctioning and or damaged light fittings and record
on the appriate form marking with an """"X"""".
Bolte Bridge Roadway Lighting
Aerofoil lights
Bolte Bridge Tower Lighting
Tower lights - Water Level Inspection only
Aircraft warning lights -Distance inspection only
Acoustic Tube Lighting
Under shell
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0216, TMF-3012-OP-0217, TMF-3012-OP-0363,
TMF-3012-OP-0364 & TMF-3012-OP-0226 are returned to the
Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his
representative shall raise jobsheets for any lamp
replacements and any outstanding corrective actions that such
as vandalism etc that maybe required.
""
"
120380340 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
110244748 ,"Improve the access width to the camera
10.10.2014 13:58:49 Gihan Jagodage (JAGODAGEG)
Improve the access width to the camera 945
* 10.10.2014 13:58:49 Gihan Jagodage (JAGODAGEG)
* Improve the access width to the camera 945
"
120327017 ,"02 M Clean & insp of the tollway scuppers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Clean and inspect scuppers on the ramps and the elevated
roadway within the following sectors:
S5/N3 Flemington Road to Dynon Road
S6/N2 Dynon Road to Footscray Road and
S7/N1 Footscray Road to West Gate  Freeway as per Work
Instruction TMI-3012-OP-0009.
2. Lane closures in some area may be required.  Ensure a traffic
management plan has been adopted and approved prior to
commencement of works.  Refer to Traffic Control
Work Instruction TMI-3012-OP-0002 and Translink Procedure
PR-RS-IR-059 Plan Nos. 6, 7,  8 or 9,
3. Notify control room prior to commencing work.
4. Use arrow board on vehicles and wear fluorescent vest when on
foot.
5. Clean out litter and debris that may have accumulated.
6. Check connecting PVC pipe beneath structure for blockage and
damage.
7. All defects and maintenance requirements shall be recorded in
the area of the job sheet below, raise a new job sheet for
any corrective works that may be required.
8. Notify control room when work is complete.
"
120380081 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309230 ,"03 M Maint of TSH tolling equipment South visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Site Maintenance Plan  PL-MCL-ET-100001.
All works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required,
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required,
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required,
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if
required, or raise corrective actions to
replace fan(s).
0107: Replace Surge Diverter if required or raise corrective
action to replace surge diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000065) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a new
Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works. Record
the New job number in the ""Work Done"" area of this job
sheet and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309265 ,"03 M Inspection of HVAC system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference manual Haden, Process Cooling System for
Technical Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4. (a) Check and clean, if necessary, HVAC housing [_ _]
(b) Check and ensure condensate drain is not blocked [_ _]
(c) Inspect and clean, if necessary,  filters [_ _]
(d) Measure the following air temperatures, record the
result in the """"Work Done"""" area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the """"Work
Done"""" area of the Job Sheet and raise a new Jobsheet for
this work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from
outlet vent)   [11.1] °C
Return air temperature (at a point within the return
air passage to the system)  [13.2] °C
Ambient ( Room) temperature (at a centrally within the
room)  [20.2] °C
Work completed as above work plan
""
"
120309278 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
110157878 ,"GRF-ALARM 14 - PLANT FAULT
16.07.2014 21:49:16 Brenton ROWE (ROWEB)
Laurie Curran Water (Jarrod) advises it is a known pump fault and he
will rectify it next time he attends site.
* 16.07.2014 21:49:16 Brenton ROWE (ROWEB)
* Laurie Curran Water (Jarrod) advises it is a known pump fault and he
will rectify it next time he attends site.
GRF-ALARM 14 - PLANT FAULT
Went to WTP found transfer pump no2 had gone out on overload. I reset
this pump but it went back into fault. i rang jarrod and he is aware of
this problem and is coming on monday 21/7/14 to work on pump. i told
this to TCr.
21/7/14 - pump replaced all faults cleared.
"
110215353 ,"TAMEO4 READING HIGH ON VIS
27.09.2014 01:50:07 Brenton ROWE (ROWEB)
BT POLLUTION FACTOR HIGH
BT VIS HIGH
POSSIBLE ISSUE WITH TAMEO4 WHICH IS READING HIGH ON VIS
* 27.09.2014 01:50:07 Brenton ROWE (ROWEB)
* BT POLLUTION FACTOR HIGH
* BT VIS HIGH
* POSSIBLE ISSUE WITH TAMEO4 WHICH IS READING HIGH ON VIS
TAMEO4
Checked TAm readings , all looked ok.
"
110160831 ,"Unblock the standpipe B12-GW55
Transplumb unblocked the standpipe
"
120322511 ,"12 M Lvl 1 inspect of OMB fire extings & Hose Reels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire extinguisher Level 1 inspection & service shall be carried
out by the
sub-contractor in the presence of the electrical / electronic
technician.   Work shall be
carried out in conjunction with the planned 06 M inspection of fire
alarm panels.
2. Notify the control room prior to commencing the job and before
entering into each area.
Ensure the sub-contractor has informed the MFESM prior to carrying
out tests.
3. Fire extinguisher inspection shall be carried out in accordance with
AS 1851,
Part 2, level 1.
4. Location and numbers of extinguishers is shown on TMF-3012-OP-0215,
""""FIRE HOSE
AND EXTINGUISHER INSPECTION - 12 - OMB & OCO BUILDING""""
5. Reference drawings include SLG-FS-30900 to SLG-FS-30911, setting out
Emergency
Management Plan.
6. Record details of the inspection for each fire extinguisher on
TMF-3012-OP-0215, """"FIRE
HOSE AND EXTINGUISHER INSPECTION - 12 - OMB & OCO BUILDING""""
7. Record details of the inspection for each fire hose reel on
TMF-3012-OP-0215, """"FIRE
HOSE AND EXTINGUISHER INSPECTION - 12 - OMB & OCO BUILDING""""
8. Record the sub-contractors inspection report No. in the """" Work Done
"""" area of the job sheet.
9. Record anything outside normal parameters in the """"Work Done"""" area
of the job sheet.
10. Notify control room on completion of the job..
""
"
120380354 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380204 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120309191 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
120327057 ,"01 M Night insp of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspections of Western Link street lighting on main
carriageways and ramps
2. Personnel to wear safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard light must be operating when travelling in
the emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-020 shall
be used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational. Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form WESTERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0211.
5. Return the job sheet and the completed form WESTERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0211 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120380254 ,"01 W Weekly inspection of ESEP tollway - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to doso.
(  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120309201 ,"01 M Inspection of SL fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician.
2.
(a) Grant Street mezzanine level.
(b) O & M Building
(c) Substation 02 - Swan Street
(d) Substation 03 - Burnley Portal
(e) Substation 05 - Olympic Park
(f ) ERW 01 - Batman Ave
(g) Substation 04 - Alexandra Pde
(h) Burnley  Tunnel
(i ) Domain Tunnel
3. Access to the equipment rooms via the Burnley and Domain
tunnels shall be as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 20.
4. Reference drawings include STG-FE-27150 to STG-FE-27188,
layout of SL fire services.
5. Notify the control room prior to commencement of work
6. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection
System Manual
7. Record the sub-contractors System Test Record No. on the
Southern Link Fire Panel - Inspection or Operational Test -
Fire Indicator Panel Inspections Forms TMF-3012-OP-0076.
8. Using the fire fibrolaser testing tool, check operation of
the three fibrolaser cables.
(a) Testing point in Domain Tunnel adjacent ERE 03, double
lane closure Plan 28.
(b) Testing point in Burnley Tunnel East, east of ERE 13,
double lane closure Plan 27.
(c) Testing point in Burnley Tunnel West, west of ERE 03,
single lane closure Plan 25.
(d) Record the temperature and time taken to activate the
alarm in the TCR and at ERE 03 in the Work Done area of
the Job Sheet.
(e) Record the sub-contractors system Test Record No. on the
Southern Link Fire Panel -  Inspection or Operational
Test - Fire Indicator Panel Inspections Forms
TMF-3012-OP-0076.
9. Fill in the substation Log Book if the FIP substation room.
10. (a) Check the air conditioning units, both condenser and
evaporator in equipment rooms and substation UPS rooms
for:
(i) General operation
(ii) unusual noises
(iii) Oil deposits from refrigerant leakage.  [_ _]
(b) Report any abnormalities in the Work Done area of the job
sheet, inform the Team Leader Electrical or his
representative and/or raise a corrective job
sheet.  [_ _]
11. Check the following areas for any sign of water leaks on
walls, ceilings, leaks behind equipment, switch boards as
well as in cable ducts;
(a) equipment rooms in tunnels
(b) adjacent refuges
(c) emergency egress tunnels and
(d) the pump rooms.   [_ _]
Report any leaks and/or damage to plant and equipment in the
Work Done area of the job sheet, inform the Team Leader
Electrical or his representative and/or raise a corrective
job sheet.  [_ _]
12.  If carrying out maintenance duties adjacent to the
RRB Cable, Leaky  Co-axial cable, Fibrolazer cable, deluge
pipework, public address loud speakers and cables and any
other equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
13. Notify the control room on completion of FIP inspection
"
120380389 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
120322464 ,"03 M inspect of LIEBERT AC units mounted within Mezz Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Mobile telephone rooms, RRB room, ERE 00 and
ERE01 is via the Grant Street Stairwell.  The rooms are
located on the mezzanine floor adjacent to ERE01.
The Air Conditioners and the condensers are separate units.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the
thermostat setting.   [_ _]
