110163842 ,"OMB rear gate stuck open.
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit  is consistent with
new setpoint and verify temperature is consistent
with ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check the filters and replace if necessary
(a) RRB Room and ERE 01 - Filter type Liebert size
650x590x75 mm.   [_ _]
(b) ERE 00 - Filter type Liebert size 500 x 450 x
50mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line is
clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFFusing the local isolating switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolating switch.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
110239129 ,"TP8B TRX #1 faulty.
07.10.2014 09:19:05 Bill Booth (BOOTHB)
TP8B TRX #1 faulty.
* 07.10.2014 09:19:05 Bill Booth (BOOTHB)
* TP8B TRX #1 faulty.
TP8B TRX #1 faulty.
Replaced faulty TRX, tested with Glenn from RSE. All ok.
IN   :   9903 0710
OUT  :   9806 0627
"
120327071 ,"12 M Lvl 1 inspection of fire extinguishers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire extinguisher AS1851, Part2, Level 1, inspection &
service of fire extinguishers located in;
TSH 01
TSH 02
TSH 03
TSH 04
TSH 05 and
TSH 06 shall be carried out by the sub-contractor in the
presence of the electrical / electronic technician.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Fire extinguisher inspection shall be carried out in
accordance with
AS 1851, part 2, level 1.
5. Record the sub-contractors inspection report No.
TSH 01  [__________]   TSH 02   [__________]   TSH 03
[__________]
TSH 04  [__________]   TSH 05   [__________]   TSH 06
[__________]
6. Fill in technical shelter log book.
7. Notify control room on your departure from the Technical
Shelter.
""
"
120322474 ,"03 M Inspect of Liebert AC units accessed via the EE Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.   [_ _]
2. Access is via the Emergency Egress Tunnel from the entry
adjacent to the Burnley Vent Station stack.
(a) Arrange for the control room to start Supply Air fan
ESFP01. ESFP01 is the Supply Air for the Emergency Egress
Tunnel.
(b) Arrange for the control room to switch on the Emergency
Egress Tunnel lighting prior to entering the tunnel.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.  Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart  unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage
problems.  Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical Electronics Supervisor or his
representative.  Raise a new job for any outstanding works.
8.0 On completion of job record anything outside normal
parameters  in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any outstanding  repairs.
9.0 Notify the control room on completion of the job and arrange
for the control room to switch off the emergeny egress
tunnel lighting as well as the supply air fan.
"
110173854 ,"IN NO 14091214 - Church St Attenuator
24.09.2014 13:27:26 Jason Ng (NGJ)
IN NO 14091214 - Church St Attenuator damaged.
* 24.09.2014 13:27:26 Jason Ng (NGJ)
* IN NO 14091214 - Church St Attenuator damaged.
"
120327037 ,"06 M  Inspection of Irrigation System WL 2
1. Access keys required to gates and control boxes
2. Notify control room when starting inspection
3. Inspect the following Western Link sprinkler irrigation
Systems:
S5 / N3 Flemington Road to Dynon Road
S6 / N2 Footscray Road
S7 / N1 Graham Street
for damage, vandalism and operation.
4. Check all components
Sprinklers
Drippers
Pipeworks
Solenoid valves
Gate valves
Control valves
Tappings and supply
Mains supply
Replace batteries (9 volt) at controllers (35 off) and
transmitters(2 off) (replace in October)
5. Check the general condition & operation of the system   [_ _]
6. Check sprinkler heads for rise, function & flow rate   [_ _]
7. Check control valves for operation   [_ _]
8. Ensure sprinkler head are free of grass or other obstructions
and are flush with surface at turf level.   [_ _]
9. Ensure the controller is programmed, set & functional  [_ _]
10.Operate irrigation system control stations sequentially and
rectify any observed zone faults   [_ _]
11.Record all maintenance requirements ( including Herbicide,
Fertilizing, Re-seeding, Pruning) on inspection sheet
TMF-3012-OP-0040 for raising of a job sheet and
subsequent repair .
"
120322488 ,"03 M Inspect of ERW06 & ERE02 Liebert wall mounted AC unit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to equipments rooms ERE02 and ERW06 is via the Grant
Street Stairwell. The equipment rooms are located on the
mezzanine floor.  The Air Conditioner and the Condenser are
mounted in one integral unit.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Check for unusual noise or vibration while the unit is
running.   [_ _]
5. Shut the unit down using the ON/OFF switch, and open the
front access panel.   [_ _]
6. Check the filters and replace if required.  Filter size
21 x 36.25 x 2 (1 reqd)  [_ _]
7. Check the blower for debris and dust buildup and clean as
required.  Check that the blower is tightly mounted on the
shaft, and it rotates freely without rubbing.   [_ _]
8. Check the refrigeration capillaries and supports to ensure
they cannot rub together through vibration.   Check for
leaks.   [_ _]
9. Check temperature settings by lowering the thermostat setting
and check equipment room temperature with a portable
thermometer.   [_ _]
10. Condenser
a. Clean the condenser coil when filter is replaced.   [_ _]
b. Check lines for leaks.   [_ _]
c. Check the coils for damage.   [_ _]
11. Switch the unit ON using the ON/OFF switch.   [_ _]
12. Check the condensate drain for blockage and damage.  Clear
any blockages.  [_ _]
13. Inspect the two fire dampers (Inlet and outlet) for damage,
corrosion or premature operation.   [_ _]   [_ _]
14. Sweep and clean the Equipment room and associated adjacent
thoroughfares:
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces
that will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.  Remove from site all accumulated debris
and rubbish.   [_ _]
15. Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form  Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical / Electronics Supervisor or
his representative. Raise a new jobsheet for any outstanding
works.
16. On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
17. Notify the control room on completion of the job.
"
120322473 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120326927 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326845 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120327039 ,"01 M Road sweeping of Western Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors and ramps listed on form WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
6. Record the detail of the lane swept, the sector swept on the
form WESTERN LINK STREET SWEEPING - TMF-3012-OP-0264.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form  WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form WESTERN LINK STREET SWEEPING
TMF-3012-OP-0264..
11.Notify control room upon completion of work on each sector.
12.The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
"
120380243 ,"01 M Trunk test of the Fire T'Phones in the Domain tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This job can be carried out at the same time as the RHL
DT ERTs job is done in the
Domain Tunnel.  The fire phones are at the fire cabinets.
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Work Instruction Traffic Control, TMI-3012-OP-0002 and
Translink Procedure , PR-RS-IR-059 Plan 20, 22 or 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At the Domain Tunnel fire cabinets
(a) Visually check the phones for damage and or vandalism.
(b) Using spray-on Nifty and a clean cloth, clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure the fire cabinet door is closed correctly
following inspection.
(d) Visually check the fire cabinet and surrounds for
evidence of damage and or leaks.
6. Record inspection result, cleaning and results of
communication tests on the form Fire Telephone Trunk Test -
Domain Tunnel TMF-3012-OP-0201.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Domain Tunnel TMF-3012-OP-0201 to the
Electrical / Electronics team Leader or his representative.
10. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
"
110265604 ,"D/T METS failure.
15.10.2014 14:09:56 Bill Booth (BOOTHB)
D/T METS failure.
* 15.10.2014 14:09:56 Bill Booth (BOOTHB)
* D/T METS failure.
D/T METS failure.
15-10-14   :   Report from TCR that most of METS in Domain tunnel have
failed. Found that all phones are fed from tech shelter 10. Went to tech
shelter 10 and reset both DAU's.
Fault did not clear.
Contacted RSE and Andrew Butler found phones were being diverted to
ATCR. Andrew rectified problem, all fault have cleared.
"
120326918 ,"03 M Inspect Clean vent fan chambers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Small high pressure cleaner, Concrete floor cleaner,
Glove, Glasses,
Gumboots.
1. Notify the TCRO prior to commencing this job.
2. This Job is for the following general areas of the fan chambers -
Olympic Park -
Grant St - Swan St - Burnley St Primary Chamber and Burnley St
Secondary
Chamber.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight,
smell and hearing to monitor any abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant area(s) are not obstructed by furnishings
andor stored items.
Remove any obstruction.  [_ _]
3. Check the doors for damage, operation, lubricate and repair as
required and record in the
""""Work Done"""" area of the Job Sheet.  Inform the Team Leader or his
representative of any
outstanding works.  [_ _]
4. Clean exterior surfaces of control cabinets where necessary.  [_ _]
5. Remove from site all accumulated rubbish and debris.  [_ _]
6. Clean hand rails (if applicable) of dust and dirt.  [_ _]
7. Remove any accumulated debris from the building surrounds (where
appropriate).  [_ _]
8. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
9. Notify the Traffic Control Room prior to departing.
""
"
120326987 ,"06 M Inspect, repair and clean Egress tunnel lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Have the Traffic Control Room turn all lights on.
3. Check emergency egress tunnel lighting and the lighting of
the escape stairway for operation, repair any  faulty lights
found.
4. Check emergency egress tunnel emergency lighting and the
emergency lighting for the escape stairway for operation,
repair any faulty lights found.
5. Refer to Australian Standard AS/NZS 2293.2 : 1995.  This
standard sets out the procedure to be adopted when testing
and proving the operation of battery backed emergency
lighting.
6. Ensure that no interruption to the normal supply has taken
place for a period of at least 16 hours prior to conducting
this discharge test.   [_ _]
7. Replace fluorescent lamps that exhibit excessive
end-blackening, even when the lamps still operate.   Record
in the Work Done area of the Job Sheet, only those fittings
in which the tubes have been replaced.
FA - 2 x 36w tube
FB -2 x 36w tube (Haz area)
FC - 1 x 18w tube
EM2 - 2 x 36w tube
EM3 - 2 x 36w tube
EM4 - 2 x 18w tube
EX1 - 2 x 10w tube
EX2 - 2 x 10w tube
EX3 - 2 x 10w tube
EX4 - 2 x 10w tube
EX5 - 2 x 10W tube
EXB1 - 1 x 10w tube.
8. Simulate a failure of the monitored power supply for
90 minutes.  Monitor the lights and record in the Work Done
Area of the Job Sheet only those lights which does not
provide suitable area lighting for the required 90 minutes.
9. Restore the emergency lights and exit signs to normal
condition and then check that the battery charger operation
indicator functions correctly.  Record in the Work Done Area
of the Job Sheet only those light fittings that the battery
charger operation indicator does not function correctly.
10. Repair the emergency light fittings to full operation.
11. Remove accumulated debris from light fittings and clean
diffusers of accumulated dirt.
12. Remove all accumulated debris from the egress tunnel.
13. On completion have the Traffic Control Room switch all
lights OFF.
14. Record in the Work Done area of the Job Sheet any abnormal
parameters found.  Raise a new job sheet for any outstanding
works.
15. Notify the Traffic Control Room on completion of the work.
"
120327102 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120322446 ,"01 M Check, Replace blown lamps in the Domain Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Domain Tunnel.  Sodium Lamps
required are TF000377(150W),  TF000378  (250W), TF000376
(400W) and Fluorescent Tubes TF000372 (36W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure     PR-RS-OP-IR-020 plan
27, 28 or 123 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 123 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
8. Notify the TCR on completion of the work.
"
110239136 ,"Repair OMB lighting.
07.10.2014 09:30:55 Bill Booth (BOOTHB)
Repair OMB lighting.
* 07.10.2014 09:30:55 Bill Booth (BOOTHB)
* Repair OMB lighting.
"
120327000 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120380096 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327115 ,"02 W Mowing on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120327162 ,"05 Y Inspection of Electrical Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Carry out five yearly safety inspections on power tools and leads.
"
120380136 ,"01 M Check, Replace blown lamps in the Burnley Tunnel.""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Burnley Tunnel.  Sodium Lamps
required are 1070665 (TF000377) (150W), 1070666 (TF000378)
(250W), 1070664 (TF000376) (400W) and fluorescent lamps are
1070720 (TF000372) (35W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 plan 27,
28 or 122 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 122 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Team Leader Electrical or his representative.
8. Notify the TCR on completion of the work.
"
120380294 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326947 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
