110163842 ,"OMB rear gate stuck open.
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,TRX Transceiver Unit 05,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120326998 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
110166032 ,"Outstanding Traf mgmt -  WO 132005653
22.08.2014 10:55:36 Jason Ng (NGJ)
Outstanding traffic management invoice.
Traffic Mgmt to support G<(>&<)>G works on Bolte Bridge expansion
joints.
WO no longer applicable.
* 22.08.2014 10:55:36 Jason Ng (NGJ)
* Outstanding traffic management invoice.
*
* Traffic Mgmt to support G<(>&<)>G works on Bolte Bridge expansion
joints.
Outstanding Traf mgmt -  WO 132005653
This WO is no longer applicable.
"
120380102 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309347 ,"01 M Inspect WL 2 eTAG and Daypass signs
1. Inspect the eTAG and DAYPASS signs as set out on form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267.
Laminated plans setting out the location of each sign are
available from the Civil Team Leader
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and in correct
position.
(d) accumulated dirt
(e) Request TCR to send test message to the ADS sign, if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL and an  appropriate comments, if
required, on the form WESTERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0267.
4. Ensure the Job sheet, laminated location plans and the form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267 are
all returned to the Civil Team Leader or his representative.
5. The Civil Team Leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team  Leader or his representative is to forward a
copy of form WESTERN LINK CITY LINK SIGN INSPECTION
TMF-3012-OP-0267 to the Transurban Maintenance Manager by
exemption only, as well as  TSL Project Manager and TLO
Operations Manager for any that do not exist.
"
110161708 ,"TS10 - UPS Fault
01.08.2014 20:39:59 Brenton ROWE (ROWEB)
TS10 UPS FAULT.  Gary Carruthers has attended and confirmed the unit is
faulty and put the system into ""BYPASS"".
* 01.08.2014 20:39:59 Brenton ROWE (ROWEB)
* TS10 UPS FAULT.  Gary Carruthers has attended and confirmed the unit is
faulty and put the system into ""BYPASS"".
TS10 - UPS Fault
Went to site and found uit in bypass. Assisted Thytec with repaires to
unit as required and replaced parts as below. Checked and put back on
line.
"
120322426 ,"06 M Insp UPS 2A HVAC system in Sub 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access is via external doors to the sub 2 building in
Swan St.
The ACU Air Conditioning units are mounted in the UPS rooms<(>,<)>
while the condensing units are mounted on the roof of the
building.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4.0. Work plan for the UPS 2A FCU-SS2-3 Air Conditioner
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter Type 460 x 405 x 20mm - 3 off.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint<(>,<)>
inspect condition of the fins on the coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with name
plate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature and
noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13. Check Operation of Crankcase heaters.  [_ _]
5. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
6. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
7. Notify the control room on completion of the job.
Record Details Below
Date:
Service Docket No:
Sub 2 A has new A/C unit, need new quick change filter frame made up for
unit 595 x 595 x 3(like existing units)Replaced filters in 2B A/C Unit.
Work completed as above work plan
"
120327144 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120326950 ,"12 M Maint of TSH tolling equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the twelve monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.
Adhere to safety instructions TMI-3012-SA-0101 """"Working on
Gantry Structures"""".
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plkan PL-MCL-ET-100001.
Preventative Maintenance No:
1201: Inspect electrical Pump set
1202: No procedure to check bolts are tightened.  Visually
check accessible bolt markings to ascertain if any movement,
inspect for corrosion.
1204: Inspect cabinets for cleanliness, corrosion , damage,
evidence of possible electrical malfunction, Inspect for
corrosion, ingress of moisture, insect infestation, damage
and security of all fasteners
1205: Checking VDC sensors and connectors.
The following Task is to be also carried out using extreme
care to ensure any greases or sprays do not enter the Fibre
Optic connectors or cables, ensure sufficient fibre optic
cable is available to allow removal of the fibre optic
connector (Do not damage fibre optic cable).
NOTE: Ensure the fibre Optic Connector remains free of
foreign matter.
Carefully remove the Fibre Optic Connector, clean the
connector body of any deposits. Take care to not touch the
Fibre Optic pins within the connector (if touched or dirty,
clean pins with Fibre Optic cleaner).
Apply a light  coating of silicon spray to a cloth and wipe
onto the Fibre Optic connector body, replace and exercise the
Fibre Optic Connector release collar.
Where connectors cannot be easily removed, record details in
the ""Work Done"" area of the Job Sheet and report the fact
to the Team Leader or his representative.
1206: Clean VR Sensor Unit Vent with brush or similar
7. Record in the area of the Job Sheet below any outstanding
works requiring further attention.  Create a new Job sheet
for any outstanding works and notify the Team Leader or his
representative of the outstanding works.  Record the New job
number in the ""Work Done"" area of this job sheet and in the
""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
"
120326858 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110173909 ,"TP6B - VR SEnsor 3 Replacement
This work was conducted at the request of RSE.
TP6B - VR SEnsor 3 Replacement
Replaced Vr sensor as requested by RSE. Tested all ok.
"
120326905 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
110159459 ,"Supply & install Morrell Bridge flow met
Installed a new flow meter.
"
120326969 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
120327095 ,"06 M Insp UPS 4B HVAC system in Sub 4 Bl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access to the Substation 4 UPS rooms  is via the stairwell in
Alexandra Avenue.
The exhaust fans are wall mounted and located in the UPS
rooms.Condenser units are mounted in ERW2 passage way.
Parking restrictions may apply between 7.00am and 5.30pm.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for the UPS 4B FCU-SS4-2 Air Conditioner
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter Type 595 x 295  x 20mm - 2 off.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint,
inspect condition of the fins on the coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with
nameplate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature
and noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13.  Check Operation of Crankcase heaters.  [_ _]
5. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
6. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
7. Notify the control room on completion of the job.
Record Details Below
Date:
Sub-contractors Service Docket No.:
"
110163382 ,"VMS004 - Comm & Display unit fault
Work on comms cable on each pixel boards, check connections, cleared the
fault. Check with TOC working ok all day. Found corrosion on lower right
comms board, cleaned and tested, fault was causing bad connection.
"
120309307 ,"01 M Testing of the Maintenance telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Carry out this job in conjunction with monthly fire panel
tests.
3. At each phone location in the tunnel, either dial the duty
Traffic Control Room Officer to ensure the operation of the
phone, and then arrange for the TCRO to return the call to
confirm the reverse operation. An alternative to dialling the
TCRO is to pick up the handset and not dial, the phone system
should automatically connect to the TCR.
4. Inspect the phone for damage.
5. Record the result of the test on the form Southern Link
Maintenance Telephone Test TMF-3012-OP-0360, Record in the
Work Done area of the Jobsheet any outstanding corrective
works that may be required.
6. Record the details of any further corrective actions that are
required in the comments area area of the form.
7. Notify the control room on completion of the job.
8. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Burnley Tunnel - TMF-3012-OP-0360 to
the Electrical / Electronics team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
Work completed as above work plan by Siros
"
120380266 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120380179 ,"01 W Inspect & report of Egress tunnel features
Before you start the inspection, make sure that you are carrying the
camera, so that you can take any photographs of your observations.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this work.
2. Have the Traffic Control Room turn all lights on.
3. Enter the Burnley Tunnel Emergency Egress Tunnel (EET) at the Burnley
Stairwell and
carry out the following inspections over the entire length of the
EET.
4. Visually inspect the EXIT signs for operation (12 off).  Record on
the form """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 any  EXIT
sign that is not functioning correctly.
5. Visually inspect the stairwell and EET lighting for operation.
Record  on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
all instances of three (3) successive light fittings not functional.
6. Visually inspect all signage for cleanliness, damage and or damage
tofixings. Record
on the form  """"Emergency Egress Tunnel Inspection Record  - Weekly
Inspection""""
TMF- 3012-OP-0374 any signage requiring further attention.
7. Visually inspect walls, floors and roofs for ground water leaks.
Record on the form
""""Emergency Egress Tunnel Inspection Record  - Weekly Inspection""""
TMF- 3012-OP-0374
any leaks. Record LOCATION (chainage, Cross passage), LEAK TYPE
(Drip, Spray,
Running), POSITION (Roof, North wall, South wall, Floor).
8. Visually inspect floor for Trip Hazards e.g. raised grates,
accumulated debris, deposits of
leak sealant, water puddles etc.  Remove temporary hazards and
recordall occurrences
of hazards and their location on the form  """"Emergency  Egress Tunnel
Inspection Record  -
Weekly Inspection"""" TMF- 3012-OP-0374
9. Visually inspect
(a) and operate all emergency egress doors (e.g. Tunnel to EET - at
each cross passage
and
(b) doors within egress tunnel - for operation and or damage and
(c)  ensure all doors to equipment rooms are locked.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection""""  TMF-
3012-OP-0374 the
door location and a description of the repairs required.
10. Visually inspect all drainage and pits for evidence of blockage and
water over the floor.
Record LOCATION (chainage, Cross passage) TYPE (Pit, Drain, Pipe)
POSITION (North side, South side, Centre).  Record on the form
""""Emergency Egress
Tunnel Inspection Record  - Weekly Inspection"""" TMF- 3012-OP-0374
the location and
description of any blockage or flooding.
11. Visually inspect all EET and Stairwell fitments for damage,
corrosion, trip hazards,
obstructions (from walls or roofs) that are apparent.  Record on
the form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
and a description of the repairs and or obstruction.
12. Visually inspect for evidence of rodent infestation.  Record on the
form  """"Emergency
Egress Tunnel Inspection Record  - Weekly Inspection"""" TMF-
3012-OP-0374 the location
of any sightings.
13. Remove all accumulated debris from the egress tunnel.
14. On completion have the Traffic Control Room switch all lights OFF.
15. Record in the """"Work Done"""" area of the Job Sheet any abnormal
parameters found.
Raise a new job sheet for any outstanding works.
16. Ensure the form  """"Emergency Egress Tunnel Inspection Record  -
Weekly  Inspection""""
TMF- 3012-OP-0374 is returned to the CIVIL team leader or his
representative for
evaluation and recording of new leaks onto the Burnley Tunnel
Emergency Egress
Tunnel Leak Repair programme.  The Civil team leader is to ensure
any
outstanding works are scheduled.
17. Notify the Traffic Control Room on completion of the work.""
"
150002150 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
110158658 ,"OHVD comms fault.
21.07.2014 13:10:29 Bill Booth (BOOTHB)
OHVD comms fault.
* 21.07.2014 13:10:29 Bill Booth (BOOTHB)
* OHVD comms fault.
OHVD comms fault.
Went to ohvd1 vms to replace terminal server programmed by RSE. once the
terminal/server was replaced we cycled power then tested vms, stilli n
fault. we went to ohvd1 and broke the deam to prove the sign works and
the overheight sign came up. problem was message from tcr would not
display. sm/dp 18/7/14
Returned to ohvd1 vms to replace moxa with scott Hughes RSE as the sign
did not work with reprogrammed term server i removed the new server and
replaced the original term server. this was prior to scott arriving on
site at VMs. after i replaced the orig term server scott rang me to say
the original must have been faulty. after all because now scott rang me
to say the original must have been faulty after all because now he can
not ping it where as before i resintalled the orig term server he could
rin it.
I go back up and reinstall the new term server then wait till scott
arrives on site at the vms with the moxa unit and glen (RSE) . i take
both scott and glen up to replace the moxa unit and after it was
replaced, they had to log in with laptop and adjust a little, then the
vms was back online. tcr sent a test freeform message the the vms. after
scott and glen left site i went to the ohvd to test swipe and the free
form test messafge was not overridden by the overheight message. i rang
scott to tell him this and he saw the problem in the control room. i
