110163842 ,"OMB rear gate stuck open.
raise a new job for any repairs.
15. Record any corrective action required, in the Work Done area
of the job sheet.    [_ _]
16. Notify the control room that the inspection has been
completed.
C  ELECTRICAL INSPECTIONS and MAINTENANCE
1. On accessing the control panel(s), be aware of the
atmosphere, use your senses of sight, smell and hearing to
monitor any abnormal events.  [_ _]
2. Check the interior lighting of the control panel for
operation, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
3. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.  Use an Infra-red temperature
sensor.  Temperatures of ambient plus 10°C should be
considered abnormal and must be noted in the Work Done area
of the Job Sheet and ensure the Team Leader or his
representative is informed of the abnormality.  Raise a new
job sheet for any corrective action   [_ _]
4. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise a
new jobsheet for any corrective action.  Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
5.  While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
6. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
7. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
8. Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
9. Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
10. Inspect systems, mounted within the control panel(s), for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
11. PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged in
the work done area of the job sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
12. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
13. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
D. Building Inspections, Cleaning and Maintenance
1. Check the control panel interior for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the control panel(s) are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors, tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
5. Clean dust and cobwebs from cabinets, light fittings and
cable trays .  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum the floor surfaces at the control
panel(s).  [_ _]
8. Visually inspect rodent bait station for bait.  Replace bait
station if bait is near exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
10. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures are closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
11. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
12. Notify the Traffic Control Room prior to departing.
Record Readings Below
----------------------------------------------------------------
Plant Number
----------------------------------------------------------------
PSOPP1 (A1)
----------------------------------------------------------------
PSOPP2 (A2)
----------------------------------------------------------------
PSOPP3 (B1)
---------------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-TUM-HY-PMPG-OPPS-PSOPP1,,[_ _],,Pump A1 starter
CL-TUM-HY-PMPG-OPPS-PSOPP2,,[_ _],,Pump A2 starter
CL-TUM-HY-PMPG-OPPS-PSOPP3,,[_ _],,Pump B1 starter
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110170317 ,"IN.14090392 - Guard rail damage at Bull
10.09.2014 15:14:52 Gihan Jagodage (JAGODAGEG)
IN.14090392 - Guard rail damage at Bulla overpass
* 10.09.2014 15:14:52 Gihan Jagodage (JAGODAGEG)
* IN.14090392 - Guard rail damage at Bulla overpass
"
120309420 ,"12 M Inspection & calibration of WIM & TCS Systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Access keys for the WIM/TCS controller cabinets are required.
2. Notify the control room prior to accessing the WIM/TCS
equipment.
3. Set up short term emergency lane closure incorporating<(>,<)>
symbolic worker, lateral shift, vehicle arrow board and cones
as per Work Instruction , Traffic Control TMI-3012-OP 00002
and Translink Procedure, PR-RS-IR-059 Plan 12.
4. Reference Transfield Procedures TMI -3012-OP-0045  WIMS -
Speed Calibration and TMI-3012-OP-0046  Weigh in Motion
Calibration.
5. Re-calibrate the weigh sensor, using both a 6 axle
articulated vehicle and the Transfield Services street
sweeper vehicle.
6. Re-calibrate speeds using a hand held laser gun. Use the
average of ten runs per lane for each calibration vehicle.
7. At the counting sites, re-calibrate the speed using a hand
held laser gun.  Use the average of ten runs per lane for
each calibration vehicle.
8. The results of test are to be recorded on forms WIMS Speed
Calibration TMF-3012-OP-0361 and  Weigh in Motion
Calibration TMF-OP-3012-0362.  A copy of the results are to
forwarded to the Electrical Electronics Team Leader on
completion of the job.
9. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.  [_ _]
10.Notify the control room  prior to departure from the WIM/TCS
site.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Works completed as above work plan
"
110240903 ,"Cam946 no picture
08.10.2014 15:27:27 Brenton ROWE (ROWEB)
Cam 946 no visual picture
* 08.10.2014 15:27:27 Brenton ROWE (ROWEB)
* Cam 946 no visual picture
"
120380077 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380427 ,"01 M Water Treatment Plant Maintenance
1. Carry out monitoring and maintenance of the CityLink Ground
Water Treatment plant.
2. Monitoring and Maintenance works to be provided by Laurie
Curran Water.
3. Record details below.
Acid delivery date:
Parts repaired:
Purchase Order Number:
Invoice Number:
"
132008379 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
110215417 ,"Incomer ""B"" loss.
29.09.2014 11:07:32 Bill Booth (BOOTHB)
IN # 14091404 Incober ""B"" loss.
* 29.09.2014 11:07:32 Bill Booth (BOOTHB)
* IN # 14091404 Incober ""B"" loss.
Incober ""B"" loss.
Loss of incomer b reconfigured HV after restart of supply, reset fans
etc.
"
110172767 ,"IN NO 14090922- Todd Rd Exit oil Spill
"
110157619 ,"Moreshead IB - Slow Lane RHS Pot Hole
Repaired pot hole in the slow lane using one bag of Viafix.
"
110164837 ,"UDB5B_CBTRPF - UDB5B C/B Tripped (Grp)
16.08.2014 03:35:00 Brenton ROWE (ROWEB)
UDB5B_CRTRPF - UPS #UDB5B C/B Tripped (grp)
Steve.M investigated on 15/8/14 and he advised that there is a damaged
LV cable from Sub5 to ERW01.
* 16.08.2014 03:35:00 Brenton ROWE (ROWEB)
* UDB5B_CRTRPF - UPS #UDB5B C/B Tripped (grp)
*
* Steve.M investigated on 15/8/14 and he advised that there is a damaged
LV cable from Sub5 to ERW01.
UDB5B_CBTRPF - UDB5B C/B Tripped (Grp)
Refer to Job No.110164836
Faulty submains cable between sub 5B to ERW01
"
120309169 ,"24 M Inspect the HV system for operation & Faults
All TS procedures in TMI-30.2-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Refer to Manual Merlin Gerin Masterpact Instruction Notice
M-STG-EL-24030
3. Read the maintenance indicator on main circuit breakers on
the MCC and MDB and record the result in the Work Done area
of the Job Sheet.  If the reading is greater than 100, then
raise a job sheet to have the .  [_ _]
4. Following the maintenance indicator reaching 100 or when it
has again incremented by 100, since the replacement of
contacts.
(a) Visually inspect the condition of switching contacts.
Record in the Work Done area of the job sheet if contacts
are damaged.   [_ _]
(b) Visually inspect the condition of the Arc Chutes.
Record in the Work Done area of the job sheet if the Arc
Chutes are damaged.   [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any damage and or outstanding works
found.
5. Annually, when the HV transformer is tested, open and close
each main circuit breaker:
(a) Locally
(b) Remotely from the Traffic Control room using the
different auxiliaries successively.  [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any oustanding works found.
"
120309074 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn ,
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
(e) Remove cover to motor junction box and check the cable
connections visually for tightness and evidence of
overheating.
8.  Lubrication
(a) Release the key operated EMERGENCY STOP button, restart
fan  locally.
(b) Regrease bearings using grease gun on nipples onside of
fan with  Mobilith SHC220 (TF000021) grease, 10 pumps of
hand grease gun per grease nipple.
Note:  Lubrication should be carried out between 3,000
and 4,000 hours running time when access is available.
Do not over grease.    [_ _]
(c) Stop fan using local EMERGENCY STOP button
(d) Release the EMERGENCY STOP button using a Key.  (Remove
the key)   [_ _]
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation,
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380230 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120380380 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380068 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380177 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
120309437 ,"01M Groundwater monitoring activities
Monthly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309123 ,"02 M Inspection of general Landscape on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in the following areas;
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel    [_
_]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E1 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal to wear
fluorescent vest if on
foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on
inspection sheet TMF-3012-OP-0012.
"
120380309 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
110157646 ,"Investigate fibrolaser false alarms.
16.07.2014 09:42:23 Bill Booth (BOOTHB)
Investigate fibrolaser false alarms.
* 16.07.2014 09:42:23 Bill Booth (BOOTHB)
* Investigate fibrolaser false alarms.
"
110238286 ,"ADS007 - Does not display a message
04.10.2014 11:07:52 Brenton ROWE (ROWEB)
ADS007 - No current faults shown on CCCS but sign does not show a
message in the field (TEST message tested). Message is in the queue on
the sign gui but blank on the ADS page on CCCS and in the field.
* 04.10.2014 11:07:52 Brenton ROWE (ROWEB)
* ADS007 - No current faults shown on CCCS but sign does not show a
message in the field (TEST message tested). Message is in the queue on
the sign gui but blank on the ADS page on CCCS and in the field.
"
110160198 ,"Investigate Church st conduits.
28.07.2014 10:08:19 Bill Booth (BOOTHB)
Investigate Church st conduits.
* 28.07.2014 10:08:19 Bill Booth (BOOTHB)
* Investigate Church st conduits.
Investigate Church st conduits.
Went to site with Rob Jorgenson and David Box. Traced cable to Church
Street, Pole 831. David Box will update drawings. M.Micallef
"
120380332 ,"03 M Inspect Clean Emergency stairways thru'out the project
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Stairway and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent bait station, Cold Gal.
This job is a combined job for the inspection of the electrical
installations and cleaning of the stairway areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and clean of the emergency
stairways e.g. External and Internal stairway to YC Pump Stn,
External Stairway to SUB 04, External Stairway to
SUB 05.   [_ _]
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
2. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
3. Check and clean cable trays for accumulated debris.  Record
anything abnormal in the Work Done area of the job sheet and
inform the Team Leader or his representative of outstanding
actions.  [_ _]
C  Stairway Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant stairway(s) are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean dust and remove cobwebs from interior walls and
ceilings.  [_ _]
5. Remove from site all accumulated rubbish and debris,
including accumulated leaves and debris at top of
stairways.  [_ _]
6. Sweep and vacuum all floor surfaces and stairs.  [_ _]
7. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
10. Carry out Exterior Checks of relevant area(s) (where
applicable).
(a) Visually inspect the exterior surfaces of the building
(if applicable) for damage, erosion,  graffiti,
corrosion.  [_ _]
(b) Visually inspect the building (if applicable) walls,
roof, guttering and and downpipes for damage, leaks and
or blockages, remove any debris or materials that could
cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
11. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]
13. Notify the Traffic Control Room prior to departing.
"
120309134 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110170930 ,"FAulty Lighting CCT in ERE01 (CBQ1.3)
Refer to Job 110169148.
"
110239471 ,"TP3N rear VR sensor # 1 faulty.
07.10.2014 14:59:11 Bill Booth (BOOTHB)
TP3N rear VR sensor # 1 faulty.
* 07.10.2014 14:59:11 Bill Booth (BOOTHB)
* TP3N rear VR sensor # 1 faulty.
TP3N rear VR sensor # 1 faulty.
Found mounting pin broken, replaced VR Sensor with new one.
Tested with RSE all ok.
IN :
OUT   :   0503 1102
"
120309415 ,"02 W Rubbish removals on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110162416 ,"Cleaning Smoke Duct Drain Pipes
This work was completed during the August 2014 closure.
"
120309282 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
