110163842 ,"OMB rear gate stuck open.
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
Work completed as above work plan
Hours Run - 86.2
Battery Volts - 13.2
""
"
110163310 ,"VMS 3 comms fault.
11.08.2014 09:40:28 Bill Booth (BOOTHB)
VMS 3 comms fault.
* 11.08.2014 09:40:28 Bill Booth (BOOTHB)
* VMS 3 comms fault.
VMS 3 comms fault.
Reset local controller and tested sign with TOC several times, fault
cleared.
"
120309200 ,"01 M Check of Swan St. Vent Station Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to carried out between 21:00 & 05:00. Three days notice of
pending works is to be
given verbally to the TLO Maintenance Manager.
2. Obtain a Permit to Work for entry to substation 3, the ventilation
rooms and to interrupt
operations. TLO Maintenance Manager to sign Work Permit and the works
are to be carried
out only within times specified on the Work permit..
3. Inform the control room prior to commencing the work and brief
TCRO'son interruptions
and expected alarms.  Maintain radio contact at all times.
4. Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26060).
5. At the PMCS in the control room.
(a) Check the motor balance vibration readings on the PMCS for all
fans.  If any reading is in
excess of 6.5mm/s, record the result in the """"Work Done"""" area
of the job sheet for further
action.   [_ _]
(b) Check the trend log for the last month, looking for abnormal
events.  Record any
abnormalities in the """"Work Done"""" area of the Job sheet.
report any events and or trends
to the Maintenance Superintendant that may suggest some
abnormal function.  [_ _]
(c) Check the running current and record in the """"Work Done"""" area
if greater than FLC 403A.
(d) Check the drive and non drive end bearing temperatures for the
operating fan motor.
Record the details for those bearings with a temperature
greater then 80°C in the """"Work
Done"""" area of the job sheet  for further action.  [_ _]
(e) Check the CO levels in the tunnel and the Swan St Vent Stack on
the PMCS screen in
control room and ensure less than 30 ppm prior to commencing
work.  [_ _]
6. Access to the Swan St. ventilation station is through double locked
doors at rear
of  Substation 2 and then by a ladder down the shaft.
(a) The fan inlet is on Level 4,
(b) The fan motor is accessed from level 5,
(c) The fan damper is accessed from level 6.
(d) Substation 2 can be accessed from ground level at Swan St.
WARNING:
DO NOT CARRY OUT THESE CHECK WHENEVER MORE THAN 2 FANS ARE
OPERATIONAL
DO NOT ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM ALONE.
TWO
OR MORE PEOPLE MUST BE PRESENT WHENEVER WORK IS BEING CARRIED OUT IN
THIS AREA.
OBSERVE ALL NOTICES ON THE AIRLOCK DOORS.
DO NOT ENTER A SMOKE DUCT UNLESS A PERMIT HAS BEEN OBTAINED FOR
WORKIN
THIS AREA.  TO CROSS A SMOKE DUCT A SERVICE LADDER MUST BE USED AT
ALL
TIMES.
7. In substation 2;
(a) Switch the Main Isolator for SFE 01 OFF.  (NOTE:- The order of
fan selection is dependant
on fan requirements.  A minimum of one fan must be running at
any time).  Open the
starter cubicle & inspect the cubicle & wiring connections.
Upon completion close the
door, and return the Main Isolator to the ON position.  [_ _]
(b) Switch the Main Isolators for all the other non operational axial
fans, one at a time SFE 02
and 03 to the OFF position, then inspect the starter cubicles.
Once the inspections
are complete, ensure the cabinet doors are closed and the
isolators are returned to the
ON positions.  [_ _]
8.1 Fan Room Access
(a)  Enter the fan room from the entry stairway after equalizing
differential pressure in
the airlock.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1 METRE OF AN
OPERATING
FAN INLET GUARD, AS THE AIR IS FLOWING AT APPROX 35kmh.
8.2 Static Checks
(a) Press the EMERGENCY STOP pushbutton adjacent to the motor.
(b) Check the condition of anti-vibration mountings and ensure that
the rubber bushing
is moved freely, adjust if required.  [_ _]
(c) Examine the grease that has been discharged from the motor
bearings for any noticeable
colour changes.  [_ _]
(d) Open the local electrical junction box, inspect the electrical
wiring and connections,
inspect all glands for tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation,
whitepowder or similar.
Record in the """"Work Done"""" area of the Job Sheet any
evidence of condensation,
powder and the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out an insulation/resistance test of the motor and
heater windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then re-instate
theheater connections,
otherwise leave the motor winding heater terminations
isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
8.3  Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR to startthe
fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan starts.
(c) Check the fan for any abnormal noise or vibrations.     [_ _]
(d) Check the flexible connections for wear and leakage of air.  [_ _]
(e) Check anti-vibration mountings for operation and structural
soundness [_ _]
(f ) Check the operation of the local vibration monitor.   [_ _]
(g) Record any abnormalities in the """"Work Done"""" area of the Job
Sheet for further action.  [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP pushbutton.
(i) Release the EMERGENCY STOP pushbutton.
8.4 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation2, then remove the
safety tags, in accordance with TMI-3012-SA-0103, then remove
the fan motor isolation
at  the MCC.
Note:  Ensure that only one non-operational fan is isolated at
any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF
positionto the MANUAL and
the  REMOTE/OFF/LOCAL selector switch from the REMOTE position
to the LOCAL
position.
(c) Return to the ventilation room; there start the fan, that is
being maintained,  by                           releasing th e local
STOP pushbutton at the fan and then pressing START
pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the bearings,
only while the fan is
running.  Ten pumps per bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval
system.  Examine the grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or vibrations.     [_
_]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
9. Repeat step 8 for fan SFE 02.  [_ _]
10. Repeat step 8 for fan SFE 03.  [_ _]
11. (a) Ensure all EMERGENCY STOP pushbuttons are disengaged.  [_ _]
(b) Collect all tools and materials, leave the fan room, again
equalise the corridor and the
fan room pressures.
12. (a) Check the lighting within the fan chamber for operation.  [_ _]
(b) Repair any light found to be not operating or raise a new
jobsheet for the repair of
the fan chamber lighting.
13. Record anything outside normal parameters in the 'Work Done'
sectionof the Job Sheet.
14. Notify the control room on completion of work.
15. Return to the control room and ensure all fans are operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident hasoccurred
requiring the
use of fans for smoke extraction.
Note:  Depending on the position of an event, Substation 1 may be
inaccessible.
1. If Substation 2 is not accessible
(a). If a fan that is being checked is running,  advise the traffic
control room that the fan  is
running under LOCAL control. Unless advice is received, from
the control room,  that fan
should remain under LOCAL control.
(b). Vacate the ventilation fan chamber, ensuring the sliding door tothe
airlock is closed and
sealed.
(c). Advise the traffic control room when all personnel are in or
have left the air lock.
2. Substation 2 is accessible
(a) Ensure all EMERGENCY STOP pushbuttons are disengaged
(b) Return to substation 2 and switch all the fan REMOTE/OFF/LOCAL
selector switches to
the  REMOTE position and switch all the fan  AUTO/OFF/MAN
selector switches to the
AUTO   position.
(c) Notify the traffic control room operators that they have control
of the fans.
Enter Recordings Below
------------------------------------------------------------------------
---------------------------------------------------------
Plant
Amps
------------------------------------------------------------------------
---------------------------------------------------------
Unit
mm/s
------------------------------------------------------------------------
---------------------------------------------------------
2A SFE 01
------------------------------------------------------------------------
---------------------------------------------------------
2A SFE 03
------------------------------------------------------------------------
---------------------------------------------------------
2B SFE 02
------------------------------------------------------------------------
---------------------------------------------------------
========================================================================
==
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Fan ID
t
o earth
------------------------------------------------------------------------
-----
------------------------------------------------------------------------
-----
------------------------------------------------------------------------
------
------------------------------------------------------------------------
------ ""
"
110160810 ,"JFE 5 blade repairs.
30.07.2014 09:55:46 Bill Booth (BOOTHB)
JFE 5 blade repairs.
* 30.07.2014 09:55:46 Bill Booth (BOOTHB)
* JFE 5 blade repairs.
JFE 5 blade repairs.
Isolated JFE05 for G<(>&<)>G works to fan blade. After wards were
completed de-solated and test run fan all ok.
Barren enterprises PTY LTD deport no 14-109 dated 10/8/14.
"
120380450 ,"06 M Inspect & clean of RMS Station TCL
Site ID:2443
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Traffic Control Lights are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure.
4. Traffic control lights
(a) Clean the traffic signal lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
**Contact VicRoads control room on 131170**
5. Control Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted in the
cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
6. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326926 ,"03 M Spray SL Toll gantries for spiders and insects.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job.
2. Works to be carried out by a sub-contractor under direction
of Transfield personnal.
3. At each Tolling Gantry,  spray for spiders and insects.
Toll point 4A  [  ]
Toll point 4B  [  ]
Toll point 4C  [  ]
Toll point 4D  [  ]
Toll point 5A  [  ]
Toll point 5B  [  ]
Toll point 6A  [  ]
Toll point 6B  [  ]
Toll point 7   [  ]
4. On completion of the job, record the date and subcontractor's
work docket number in the Work done Area of the Job Sheet.
5. Notify the TCR on leaving each Toll Gantry.
Record Details Below
Sub Contractor's Work Docket Number:
Date:
"
120380388 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
120322465 ,"03 M inspect of LIEBERT AC units mounted within Mezz Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Mobile telephone rooms, RRB room, ERE 00 and
ERE01 is via the Grant Street Stairwell.  The rooms are
located on the mezzanine floor adjacent to ERE01.
The Air Conditioners and the condensers are separate units.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the
thermostat setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit  is consistent with
new setpoint and verify temperature is consistent
with ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check the filters and replace if necessary
(a) RRB Room and ERE 01 - Filter type Liebert size
650x590x75 mm.   [_ _]
(b) ERE 00 - Filter type Liebert size 500 x 450 x
50mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line is
clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFFusing the local isolating switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolating switch.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
120326789 ,"01 M Inspection of the ERTs in the DT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 21, 24
or 26.
3. For the Domain Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test for each telephone
on the attached form METS Inspection (Monthly) - Southern
Link Domain Tunnel  (Lane 3) Form No. TMF-3012-OP-0070.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Domain Tunnel  (Lane 3)
Form No. TMF-3012-OP-0070. to the Electrical / Electronics
Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110173855 ,"IN NO 14091143 - Footscray Rd Spill
23/9/14 - Fred swept all the debris up with the sweeper.
"
120322472 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120322489 ,"01 M On Road Inspection of architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Architectural lighting installations, as listed
below for lamps that are not on.
The forms setting out the lighting for inspections are:
Architectural Feature Lighting - Upfield Railway Bridge
TMF-3012-OP-0219
Architectural Feature Lighting - Acoustic Tube (Overhead)
TMF-3012-OP-0224
Architectural Feature Lighting - Acoustic Tube (Internal)
TMF-3012-OP-0225
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the appropriate form by
marking with an """"X"""".
Acoustic Tube Lighting
Overhead Fluorescent
Inner Shell
5. Ensure the Job sheet and the completed forms are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
""
"
120327081 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
120326919 ,"03 M Spray Swan St Fan chambers for spiders and insects.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job.
2. Works to be carried out by a sub-contractor under direction of
Transfield personnal.
3. At the Swan St Fan Chamber,  spray for spiders and insects.
4. On completion of the job, record the date and subcontractor's work
docket number in the
""""Work done"""" Area of the Job Sheet.
5. Notify the TCR on leaving Swan St building.
Record Details Below
Sub Contractor's Work Docket Number:
Date:""
"
120380244 ,"01 M Trunk test the Fire T'Phones other than in the  tunnels
Access to Substations requires a person to have a valid
AUTHORITY TO WORK IN THE VICINITY OF HIGH VOLTAGE APPARATUS.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Translink Procedure, PR-RS-IR-059 Plan 20, 22, 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At each of the phones
(a) Visually check the phones for damage and or vandalism
(b) Using spray-on Nifty and a clean cloth clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure fire cabinet door is closed correctly following
inspection if appropriate.
6. Record inspection results, cleaning and results of
communication tests on the form Fire Telephone Inspection -
Southern Link (Other than in the Tunnels) TMF-3012-OP-0086.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Inspection - Southern Link (Other than in the
Tunnels) TMF-3012-OP-0086 to the Electrical / Electronics
Team Leader or his representative.
10. The Electrical / electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
"
110161980 ,"ADS002 ADS003 LC03 COMMUNICATION FAULT
05.08.2014 13:53:41 Brenton ROWE (ROWEB)
ADS002 ADS003 LC03 COMMUNICATION FAULT - UNABLE TO SEND MESSAGES TO
THESE SIGNS AN LC03 COMMS ALARM RECEIVED ON CCCS
* 05.08.2014 13:53:41 Brenton ROWE (ROWEB)
* ADS002 ADS003 LC03 COMMUNICATION FAULT - UNABLE TO SEND MESSAGES TO
THESE SIGNS AN LC03 COMMS ALARM RECEIVED ON CCCS
ADS002 ADS003 LC03 COMMUNICATION FAULT
Reset Lc and the fault did not clear. Reloaded program into another
controller and installed it and still fault did not cleare. reloaded lc3
program into existing controller and traced coms cable back to switch
and found the coms cable had disconnected. reconnected cable and reset
controller and the fault cleared. Test messaged work ok.
"
120326986 ,"01 M Testing of the Maintenance telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Carry out this job in conjunction with monthly fire panel
tests.
3. At each phone location in the tunnel, either dial the duty
Traffic Control Room Officer to ensure the operation of the
phone, and then arrange for the TCRO to return the call to
confirm the reverse operation. An alternative to dialling the
TCRO is to pick up the handset and not dial, the phone system
should automatically connect to the TCR.
4. Inspect the phone for damage.
5. Record the result of the test on the form Southern Link
Maintenance Telephone Test TMF-3012-OP-0360, Record in the
Work Done area of the Jobsheet any outstanding corrective
works that may be required.
6. Record the details of any further corrective actions that are
required in the comments area area of the form.
7. Notify the control room on completion of the job.
8. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Burnley Tunnel - TMF-3012-OP-0360 to
the Electrical / Electronics team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120380099 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327152 ,"Daily Insp of Bolte Bridge Aviation Lights
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. ,,TCRO to check the Bolte Bridge Aviation Lights & comment ,,
the condition on the Form TMF-3012-OP-0411 attached to the ,,job sheet.
2.  Any failure need to be addressed with TSL.
"
120327003 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
110166024 ,"Arch Pan 101 - Leak Repair
David,
Saturday Nights Smoke Duct leak repair report,
Repaired 4 x leaks locations were Arch joint 78 + Crack , Arch joint 80
, Arch joint 81 and Arch joint 82.
Carried out full Tunnel inspection and found the following leaks
requiring repair,
Right side of Tunnel, Arch joints,
7,8,15,17,21,32,42,101,123,137,161,172 and crack at B32 Total = 13.
Left side of Tunnel, Arch joints, 15,19,22,41,43,75,132,139 and crack at
B44 Total = 9.
There are still a couple of drips requiring diversions ( Troughs ) at
B20 and B35 need to monitor to see if there causing issues to the public
until we can get to them next closure 20th September.
SUMMARY OF ACTION REQUIRED �E
1. Total of 22 know leaks to be repairs (HEADS OF FOR YOU FINANCE
DEPARETMENT). The amount of leaks and severity has escalated due to the
excessive rain falls and rise in the water table.
2.  TSL recommend an additional two diversion trays be manufactured
and purchased in the event another leaks develop into waterfalls over
the roadway (as the previous 4 last month) to divert the leaks from
falling on top of motorists.
Regards,
IVAN GLAVAN
Project Engineer Maintenance Services
Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
Integrity
Roads
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 101 - Leak Repair
Leak repaired by Allworks
CityLink
Roads
M  +61 (0)419 542 928
Challenge
"
120380183 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV,
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
