110163842 ,"OMB rear gate stuck open.
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
110166168 ,"ALUSC2A - Comms Fault
Got a call from TCR about comms fault at LUMSC2A. I went out to the LUMS
and found no emerg lane and we have to return to w/shop to get closure
gear. While loading closure gear into truck i rang TCR to inform them
that we were going to start a closure soon to look at C2a. TCR informed
me that they remember this fault as a CCCS fault and if they silence the
alarm and unsilence the alarm the fault clearses. TCR did this and the
fault cleared. I removed the closure gear from the truck and put away
equippment.
"
120322438 ,"06 M Night inspection of tollway in wet weather
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Tollway assets at night during wet weather on
six-monthly intervals as listed on the Regular Night
Inspection Report TMF-3012-OP-0048.  Record maintenance
requirements.
Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane for further inspections.
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
120380259 ,"01 M Road sweeping of Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify control room prior to commencing work on each sector.
2.  Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3.  Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Traffic Management Plan 136.
4.  Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5.  Sweep the various sectors and ramps listed on form SOUTHERN
LINK STREET SWEEPING - TMF-3012-OP-0265.
6.  Record the detail of the lane swept, the sector swept on the
form SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
7.  Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8.  Record the details of herbicide spraying on the form
SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
9.  Ensure litter is not swept into drainage pits or channels
and is disposed of correctly at approved disposal facility.
10  Record the details of any outstanding corrective actions
required on form SOUTHERN LINK STREET SWEEPING -
TMF-3012-OP-0265..
11. Notify control room upon completion of work on each sector.
12. The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES""
"
120309304 ,"03 M Inspection & test of the Standby elect supply
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Technical Shelter keys are required.
2. Notify the control room prior to entering each technical
shelter.
3. Carry out this job on the UPS to exercise the system and
confirm UPS system operation.
4. Check the operational condition of the Technical Shelter 10
Uninterruptable Power Supply to ensure it is operating in the
normal standby-back-up mode and there are no alarms.  [_ _]
DO NOT CARRY OUT THE ELECTRICAL SYSTEM TEST IF THE UPS IS IN
THE BYPASS MODE.
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O<(>&<)>M Manual Section PI [M-MCL-ME-20016]
(a) Turn the Mode Selector Switch on the Main Switchboard
from the ""AUTOMATIC CONTROL"" position to the ""EMERGENCY
SUPPLY + TEST "" position.  A changeover will occur and
the technical shelter load will be supplied from the
emergency power supply.  Operate the system in this
mode for 10 minutes.
(b) Measure the voltage and load current per phase.   [_ _]
(c) Using an optical thermometer, measure the temperature
of the terminals in the emergency power supply circuit.
Record in the Work Done any terminal whose temperature
increases unduly during this operation.   [_ _]
(d) Turn the Mode Selector Switch on the Main Switchboard
back to the ""AUTOMATIC CONTROL"" position.  The
technical shelter load will revert to the main power
supply after a time delay has confirmed the normal
supply is healthy.   [_ _]
6. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
7. Record anything outside normal parameters in the  Work Done
area of the job sheet.  Raise a new job sheet if there is
work requiring further attention.  Priority P1.
8. Fill in the Log Book in the Technical Shelter.
9. Notify control room on departure from the Technical Shelter.
Work completed as above work plan
Phase failure relay is connected to B-supply (AU8 supply) and not
A-supply (norm supply)
"
120326968 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O&M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
""
"
120309166 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
120380051 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110169756 ,"ATCR PLC battery failure
Replaced 2xAAA batteries and unit all ok.
"
110160790 ,"Aug 14 BB Exp Jnt inspection Wk3
30.07.2014 12:53:05 Jason Ng (NGJ)
conduct inspection of expansion joint and bearings on the bolte bridge.
* 30.07.2014 12:53:05 Jason Ng (NGJ)
* conduct inspection of expansion joint and bearings on the bolte bridge.
Aug 14 BB Exp Jnt inspection Wk3
Internal and external wing inspection have been carried out by G
<(>&<)>G. Boom lift is required for the inspection of the wing bearings.
"
120326802 ,"01 M Maint inspection of WL emergency roadside telephones
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
110166111 ,"Monash Lanscaping - CML Complaint
25.08.2014 09:54:07 Jason Ng (NGJ)
�EMonash Inbound �ERight hand side, just before the Domain tunnel
entrance �EGarden bed looks more like a bed of grass or moss. Does not
represent what was originally installed or expected levels of
landscaping maintenance
* 25.08.2014 09:54:07 Jason Ng (NGJ)
* �EMonash Inbound �ERight hand side, just before the Domain tunnel
entrance �EGarden bed looks more like a bed of grass or moss. Does not
represent what was originally installed or expected levels of
landscaping maintenance
Monash Lanscaping - CML Complaint
These works were carried out on the 23/8/14.
"
150002151 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120326893 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
110241109 ,"VMS 9 comms fault.
09.10.2014 10:05:59 Bill Booth (BOOTHB)
VMS 9 comms fault.
* 09.10.2014 10:05:59 Bill Booth (BOOTHB)
* VMS 9 comms fault.
"
120326833 ,"24 M Inspection of Sound Tube Structure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job
2. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
3. Carry out inspection  with consultant on sound tube as per
Maunsell Acoustic Sound Tube Structural  Inspection Procedure
February 2005.
4. Consultant  to provide a written report.
5. Notify the TCRO on completion of the job.
"
120326848 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110164159 ,"ARch Pan 27 - Long Term Fix
14.08.2014 12:54:35 Jason Ng (NGJ)
Please Ref WO# 132004955.
* 14.08.2014 12:54:35 Jason Ng (NGJ)
* Please Ref WO# 132004955.
ARch Pan 27 - Long Term Fix
Packers installed
Epoxy injected.
Leak Repaired.
All Works completed work.
"
120380056 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380116 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane LHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the left
hand lane in the following locations:
825-828 (D24-D25).
(d) Access Vehicle: EWP.
(e) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual, (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380042 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380193 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
