110163842 ,"OMB rear gate stuck open.
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation,
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110172249 ,"Cut & Supply key to CML (Helena Harris)
17.09.2014 07:27:43 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Cut <(>&<)> Supply key to CML (Helena Harris)
* 17.09.2014 07:27:43 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Cut <(>&<)> Supply key to CML (Helena Harris)
"
120309120 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110160262 ,"Test OHVD #4 for TCR
28.07.2014 10:16:59 Bill Booth (BOOTHB)
Test OHVD #4 for TCR
* 28.07.2014 10:16:59 Bill Booth (BOOTHB)
* Test OHVD #4 for TCR
Test OHVD #4 for TCR
27-7-14: Due to RSE comms failures in TSH 11A TCR requested testing of
OHVD #4 be done to prove sign is working.
Completed testing and proved system is working.(S.E)
Had Traffic Operations Centre set left lane closure. Swiped OHVD4 and DT
OHVD both operate ok.
"
120309175 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
110164202 ,"Bitumen Leak Investigation BT - Feb 14
14.08.2014 13:48:34 Jason Ng (NGJ)
Bitumen Leak Investigation BT - Feb 14 supporting AECOM with their
investigation.
* 14.08.2014 13:48:34 Jason Ng (NGJ)
* Bitumen Leak Investigation BT - Feb 14 supporting AECOM with their
investigation.
Bitumen Leak Investigation BT - Feb 14
This investigation led by AECOM (Davies Lim) supported by allworks and
TSL Ray Schulz. This investigation resulted in AECOM Report forwarded to
CML. As minuted in weekly meeting D.Reeves to set meeting and provide
direction with regards to recommended actions derived from the report.
Completed over 2-3/02/2014.
"
110241874 ,"METS 125 - ANSWER STATUS FAULTY
10.10.2014 04:55:01 Brenton ROWE (ROWEB)
METS 125E - ANSWER STATUS FAULTY
* 10.10.2014 04:55:01 Brenton ROWE (ROWEB)
* METS 125E - ANSWER STATUS FAULTY
"
120380069 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110167505 ,"Finger Joint & Welding Trial
29.08.2014 12:40:42 Jason Ng (NGJ)
Allworks designed prototype solution fabricated to fit on existing
finger joints.
* 29.08.2014 12:40:42 Jason Ng (NGJ)
* Allworks designed prototype solution fabricated to fit on existing
finger joints.
Finger Joint & Welding Trial
Prototype developed and demonstrated as requested however it was
determined by CML to go with Niche who are now fabricating FIRMSEC
expansion joints.
"
110172399 ,"Arch Pan 35 - Leak Repair
From: Gihan Jagodage
Sent: Wednesday, 10 September 2014 3:58 PM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: RE: Tunnel Leak Repairs
HI David,
This is to inform you that we are planning to utilise the coming closure
to remove the some of the  packers in BT <(>&<)> patch the holes.
Also in addition to that please note that we have completed injecting
the leaks at Arch pans 15,17,21,32,42,88,101,133 except Arch pan 133.
On next couple of week we will be injecting leaks at arch pans
35,123,133,137,161,172 before we move on to the left side.
Best regards,
Gihan
From: Gihan Jagodage
Sent: Friday, 22 August 2014 8:44 AM
To: David Reeves
Cc: John De Luca; Ivan Glavan; Jason Ng
Subject: Tunnel Leak Repairs
Heads up David. At the moment we are working on few priority 1 Tunnel
leaks. We’ve already prepped <(>&<)> injected couple of them. Following
are
the locations;
Arch Pan 17 �Ecompleted
Arch Pan 21 �ECompleted
Arch Pan 133 �EPrepped. To be injected
Arch Pan 42 - Prepped. To be injected
Arch Pan 32 - Prepped. To be injected
Arch Pan 15 �EWorks planned
Arch Pan 101 �EWorks planned
Arch pan 88 �EWorks planned
Installing diversion trays in 5 locations (2 at B13, 2 at B20, 1 at B36)
As in Ivan’s previous email more leaks have been identified <(>&<)> we’d
be
attending to them on priority basis.
Best Regards,
Gihan
GIHAN JAGODAGE
Project Engineer
Transfield Services
49 Balston St, Southbank, VIC3006, Australia
T  +61 3 9674 2186
E Jagodage@tlo.com.au
Integrity
CityLink Melbourne Maintenance
Australia
F +61 3 9674 2168
W  www.transfieldservices.com
Collaboration
Arch Pan 35 - Leak Repair
Leak is drying up. No works required.
Roads
M  +61 (0)407 363 896
Challenge
"
120309033 ,"12 M Routine Inspection of Tollway Assets for WL2 Sectors
1. Carry out inspection on Tollway Assets (excluding structures)
as per Work Instruction TMI-3012-OP-0001.
2. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personal are wearing fluorescent/reflective vests.
3. Notify Control Room when starting inspection
4. Assets to be inspected include;
Pavement
Drainage
Pathways
Landscaping & Reserve
Signs
Fencing & Gates
Guard Rail
Line Marking
Impact Attenuators
New Jersey Barriers,
Graffiti and their general cleanliness in the following
Western Link 2 Sectors:
S5/N3 .. Flemington Road to Dynon Road
S6/N2 .. Dynon Road to Footscray Road
S7/N1 .. Footscray Road to West Gate Freeway..
5. Record all defects or maintenance requirements on inspection
form
TMF-3012-OP-0018    Sector S5/N3
TMF-3012-OP-0019    Sector S6/N2
TMF-3012-OP-0020    Sector S7/N1.
"
120380174 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
120309430 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309159 ,"06 M Inspection of TSH 14 emergency lighting systems
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Reference MGP Electrical Pty Ltd , Technical Shelter Main
Distribution Switchboard, Operation and Maintenance Manual
(M-MCL-ME-20016).
4. Carry out the following job at TSH 14
5. Check operation of internal and external  lights and replace
any faulty lamps.  [_ _]
6. Check and test Emergency lighting as per ASA2293.1 &
AS2293.2.
(a) Operate the self contained emergency lighting from their
battery supply by turning off the normal lighting power
supply.  [_ _]
(b) The lights must remain alight for at least 90
minutes.  [_ _]
(c) Replace any faulty lamps.  [_ _]
(d) Turn on the normal lighting power supply and check that
the battery charger indicator functions properly.  [_ _]
(e) Record the test and correct operation of the system in
the emergency lighting log book.   [_ _]
(f)  Record the replacement of faulty lamps.  [_ _]
7. Record any corrective action required in the Work Done area
of the Job Sheet.
8. Fill in the Technical Shelter Log Book.
9. Notify the control room on departure from the Technical
Shelter.
"
110238289 ,"E39VS01 -  physical damage
04.10.2014 03:40:46 Brenton ROWE (ROWEB)
E39VS01 physical damage. Drago reports sign hit by something and
sustained damage
* 04.10.2014 03:40:46 Brenton ROWE (ROWEB)
* E39VS01 physical damage. Drago reports sign hit by something and
sustained damage
"
120380308 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120309409 ,"02 W Rubbish removals on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
** DOMAIN TUNNEL External Entry Points  at Alexandra Ave, Batman
Ave and Olympic Park  -  Pick up foliage litter and other
debris that has accumulated in stairwells and on steps and is
impeding correct operation of doors.
Record Crew Hours on attached Form  TMF-3012-OP-0335
9. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380220 ,"02 M Perform a safety check of a random worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a worksite as
specified on the above form, answering all questions.  The
worksite inspected is a random selection for the period of
this job
3. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
"
120380333 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120309157 ,"06 M Inspection of Tech Shelter buildings
1. Perimeter access gate keys are required.
2. Notify the control room prior to entering secured area as the
doors are alarmed and transmitted back to the O & M building.
3. Inspect the Technical Shelter 14 building for the following;
Condition of internal / external walls, ceiling, floor and
cladding.
Condition of doors, locks, screens and guards.
General cleanliness (graffiti, bird droppings, rubbish, dirt<(>,<)>
foliage).
Stormwater plumbing (Roof, downpipes, interceptor traps).
Security fencing for damage.
4. Clean the interior of the following Technical Shelters:
TSH 14  [___]
Sweep floor    [___]
Vacuum tops of cabinets and ledges  [___]
Vacuum or remove spider webs from walls and that windows are
free of unsightly deposits.   [___]
Check bases of cabinets and enclosures clean if required by
vacuuming  [___]
Empty Rubbish bins and remove from the site all accumulated
debris and rubbish.   [_ _]
5. Ensure all items housed within the Technical Shelters are
stored correctly.  [_ _]
6.On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of drain blockage
evidence of structural damage etc<(>,<)>
in the Work Done section of the job sheet and report to the
Team Leader or his representative who will raise a new job
for any repairs.
7. Record all defects or maintenance requirements on Inspection
Form TMF-3012-OP-0043.
8. Notify the control room prior to departing the secure area.
Work completed as above work plan
"
110169862 ,"Bluelight Repairs - TP5A
Replaced ignitor.
"
110252318 ,"IN NO 14100521  Crash Attenuator
13.10.2014 14:15:37 Raymond Schulz (SCHULZR)
IN NO 14100521  Crash Attenuator at Church St Bridge hit by a car on
Saturday night the 11/10/14.
* 13.10.2014 14:15:37 Raymond Schulz (SCHULZR)
* IN NO 14100521  Crash Attenuator at Church St Bridge hit by a car on
Saturday night the 11/10/14.
IN NO 14100521  Crash Attenuator
Jason was called by the control room on the 11/10/14 to attend a
incident at the Church St bridge crash attenuator which was hit buy a
car. Jason removed all damaged parts took to the abutment and picked up
the new parts from the abutment. Jason and Doug replaced all damaged
parts and returned the rest of the  broken parts to WGD waste area.
"
110162417 ,"Calcite cleaning - BT Aug 14
07.08.2014 15:35:53 Jason Ng (NGJ)
Calcite cleaning - BT Aug 14
Roadways
Walkways
NJB's etc.
* 07.08.2014 15:35:53 Jason Ng (NGJ)
* Calcite cleaning - BT Aug 14
*
* Roadways
* Walkways
* NJB's etc.
"
120309110 ,"12 M Calibrate Swan St PS Magflow meter
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.Notify Traffic Control Room prior to commencing the job.
2. Arrange for a contractor to calibrate the flow meter
3. The contractor is carry out the works under the supervision
of an electrical electronics worker.
4. Obtain from the contractor, a valid calibration certificate.
5. Record in the work done area of the job sheet the name of the
Testing Authority and Testing Authoriy's reference number.
6. Return the certificate to the Electrical Superviser or his
representative, who will:
(a) Forward a copy to the TLO Environmental Manager  [_ _]
(b) File in File 27.1 Swan St Flow Meter GW FLOW METER.
7. Notify Traffic control room on completion of job.
Record details below:
Name of Testing Authority:
Testing Authority's Reference Number:
Checked and calibrated certificate dated 11/9/14 ABB
Works completed as above work plan
"
120380211 ,"01 M Maint inspection of WL emergency roadside telephones
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120380400 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110163846 ,"OMB A/C zone 8 actuator faulty.
13.08.2014 13:18:36 Bill Booth (BOOTHB)
OMB A/C zone 8 actuator faulty.
* 13.08.2014 13:18:36 Bill Booth (BOOTHB)
* OMB A/C zone 8 actuator faulty.
OMB A/C zone 8 actuator faulty.
12-8-14:  Found zone 8 actuator not operating.
Removed faulty actuator and installed new actuator tested several times
from BMS system. Zone 8 now operating correctly. (B.B)
"
120309249 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120309281 ,"03 M Inspection of HVAC system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference manual Haden, Process Cooling System for
Technical Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4. (a) Check and clean, if necessary, HVAC housing [_ _]
(b) Check and ensure condensate drain is not blocked [_ _]
(c) Inspect and clean, if necessary,  filters [_ _]
(d) Measure the following air temperatures, record the
result in the """"Work Done"""" area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the """"Work
Done"""" area of the Job Sheet and raise a new Jobsheet for
this work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from
outlet vent)   [9.4] °C
Return air temperature (at a point within the return
air passage to the system)  [12.8] °C
Ambient ( Room) temperature (at a centrally within the
room)  [21.0] °C
Work completed as above work plan
""
"
120380382 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309137 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110169144 ,"ERE04-A NON ESS C/B OPEN-(JFW04)
04.09.2014 04:37:03 Brenton ROWE (ROWEB)
ERE04-A NON ESS C/B OPEN-(JFW04) ISOLATED DUE TO OUT OF BALANCE ALARM
* 04.09.2014 04:37:03 Brenton ROWE (ROWEB)
* ERE04-A NON ESS C/B OPEN-(JFW04) ISOLATED DUE TO OUT OF BALANCE ALARM
ERE04-A NON ESS C/B OPEN-(JFW04)
Close job at no costs. Refer to job 110169146
"
120380342 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
110165817 ,"Replace JFE 34 soft starter.
21.08.2014 09:45:50 Bill Booth (BOOTHB)
Replace JFE 34 soft starter.
* 21.08.2014 09:45:50 Bill Booth (BOOTHB)
* Replace JFE 34 soft starter.
Replace JFE 34 soft starter.
19-8-14 : Removed faulty soft starter and installed new type soft
starter. Re-configured cabling and down loaded new program.
Tested several times manually and with TOC.
Unit functioning correctly. (D.P)
"
120380194 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120380352 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120327048 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
