110163842 ,"OMB rear gate stuck open.
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
110159042 ,"LUE319L2 - ARROWGLOBE1/FAULTSTATUS2
22.07.2014 06:01:59 Brenton ROWE (ROWEB)
LUE319L2 - ARROW GLOBE 1 STATUS / FAULT STATUS 2
* 22.07.2014 06:01:59 Brenton ROWE (ROWEB)
* LUE319L2 - ARROW GLOBE 1 STATUS / FAULT STATUS 2
LUE319L2 - ARROWGLOBE1/FAULTSTATUS2
Replaced faulty current sensing relays.
Tested sign with tcr , no faults present.
"
120309267 ,"01 M Inspection & test running of the WL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply to ensure it is operating in the normal
standby-back-up mode.   [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. Refer to reference manual Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
5.   (a) Check that the generator was left in  ""AUTO"" [_ _]
(b) Check for any leaks of oils, fuel and water.   [_ _]
(c) Check oil level.   [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).   [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts   [_ _]
(g) Record the battery voltage in the ""Work Done"" area
of the job sheet. [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap, as the gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
6. Reference manual, Simulated test operation. Reference: MGP
Electrical Pty Ltd Main Switchboard O<(>&<)>M Manual Section PI
[M-MCL-ME-20016]
7.  (a) Hearing and eye protection to be worn.
(b) Turn the """" RUN / OFF / AUTO """" Switch on the generator
DC panel to """" RUN """" let the engine run for at least 5
minutes, then turn the """" RUN / OFF / AUTO """" Switch
back to """" AUTO """"
(c) Turn the Mode Selector Switch on the Main Switchboard
from """" AUTOMATIC CONTROL"""" to """"EMERGENCY SUPPLY & TEST
"""" run the generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared<(>,<)>
and that there are no unusual noises or vibrations.
[_ _]
(e) Check voltage, load per phase, frequency, oil pressure<(>,<)>
water temperature.   [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back
to "" AUTOMATIC CONTROL"" the generator will continue to
run for about 8 minutes before stopping.   [_ _]
(g) Record the hours run, from the hours run meter,  in the
""Work Done"" area of the Job Sheet.
8.  (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
9. Fill in the Generator Log Book and record anything outside
normal parameters in the ""Work Done"" area of the job
sheet.  Raise a new job for any works requiring further
repairs.  Priority High P1.
10.Fill in the Technical Shelter Log Book.
11.Notify control room on departure from the Technical Shelter.
12.Record the Hours run in Mainpac under ""Plant"" use RH mouse
click then select ""Open""      then select ""Meter
Readings"" in edit mode add the Meter Reading for the
appropriate TSH Generator.
Work completed as above work plan
Hours Run  - 126.0 Hrs
Battery Volts - 13.2 VDC
""
"
120309225 ,"03 M Maint of TSH tolling equipment North visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s),if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if
required, or raise corrective actions to
replace fan(s).
0107: Replace Surge Diverter if required or raise corrective
action to replace surge diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a new
Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
120309197 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner<(>,<)>
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet<(>,<)>
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations<(>,<)>
enclosures within, outdoor enclosures, for operation, damage<(>,<)>
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B<(>,<)>
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
Work completed as above work plan
"
120327055 ,"03 M WL 2 Gate inspections
1. Notify the Traffic Control Room prior to commencing this Job.
2. Inspect and check access gates as set out on the form
TMF-3012-OP-0307  WL Gate Inspection.
3. At each gate:
(a) Check the gate for damage
(b) Unlock the gate and check for operation
(b) Check the gate hinges for fixings and operation
(c) Check the gate locking method for security and correct
lock.
(d) Check the area for accumulated debris and graffiti.
(e) Visually check the pavement (where fitted) for damage
(f) Using a Graphite dust puffer, apply Graphite dust to key
entry and to shackle entries, then exercise lock and key
to distribute Graphite dust.
(g) Replace missing or damaged locks as required.  Locks to
be issued by Translink Operations Traffic Control room.
4. For each gate, record the result of the inspections on the
form WL Gate Inspection - TMF-3012-OP-0307.
5. Notify control room when inspection is complete.
6. Ensure the completed job sheets and the form  WL Gate and
Fence Inspection - TMF-3012-OP-0307 is returned to the Civil
Team Leader or his representative.
7. The Civil Team Leader or his representative is to raise a new
jobsheet for any outstanding works that requires further
attention.
"
110164074 ,"S1MISC2-ALM11-CP3 EXIT LIGHT FAIL
14.08.2014 07:15:46 Brenton ROWE (ROWEB)
S1MISC2-ALM11-CP3 EXIT LIGHT FAIL
* 14.08.2014 07:15:46 Brenton ROWE (ROWEB)
* S1MISC2-ALM11-CP3 EXIT LIGHT FAIL
S1MISC2-ALM11-CP3 EXIT LIGHT FAIL
Went to XP3 and inspected all exit lights and found 2 lamps out.
Replaced lamps and fault cleared.
"
132008179 ,"Replace UPS in TSH10
06.08.2014 12:01:37 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Purchase a new Eaton UPS as requested by Rob Jorgensen.
* 06.08.2014 12:01:37 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Purchase a new Eaton UPS as requested by Rob Jorgensen.
Replace UPS in TSH10
11/8/14 - Take delivery of new Eaton UPS- 3hrs
12/8/14 - Replaced batteries and install new UPS- 8hrs
14/8/14 - Install and test fault signals- 3hrs
"
120380206 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
132008523 ,"Repair cable fault Ess Supply ERW01
26.09.2014 07:42:43 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Repair cable fault Ess Supply ERW01
Orgonise Traffic managment.
Orgonise non destructive digging and the removal of the lids.
Located fault in the cable 23/09/14.
* 26.09.2014 07:42:43 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Repair cable fault Ess Supply ERW01
* Orgonise Traffic managment.
* Orgonise non destructive digging and the removal of the lids.
* Located fault in the cable 23/09/14.
"
120309207 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
110163311 ,"LUMS C E comms fault.
11.08.2014 09:43:52 Bill Booth (BOOTHB)
LUMS C E comms fault.
* 11.08.2014 09:43:52 Bill Booth (BOOTHB)
* LUMS C E comms fault.
LUMS C E comms fault.
10-8-14 :Found unipec controller was not communicating.
Reset controller which reset all signs, controller now communicating.
"
120326921 ,"01 M L1 Inspect of fire doors within the Tunnel environs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This work is to be carried out by suitably qualified
personnel.
2. This work is for the various equipment rooms, substations and
refuges throughout the tunnel complex.  Access to sub-station
door shall be under the supervision of an electrical
electronics technician.
3. Inform TCRO prior to commencing work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan 20, 22 or 23.
In the work done area record:
(a) Any deviations from the plan.
(b) Lane closure start time.
(c) Lane closure finish time.
(d) Weather conditions.
4. Inspect the fire doors listed on:
TMF-3012-OP-0280 Substation 1 and Mezzanine level fire doors
TMF-3012-OP-0281 Substation 2, Swan St Shaft and Refuge 3
fire doors
TMF-3012-OP-0282 Substation 3 & Burnley Fan Chamber fire
doors
TMF-3012-OP-0283 Substation 4 & Yarra Crossing fire doors
TMF-3012-OP-0284 Substation 5, ERW 01 & Olympic Park Pump
Station
TMF-3012-OP-0285 Burnley Tunnel Fire Doors
TMF-3012-OP-0286 Domain Tunnel Fire Doors
to AS 1851.7 Type 1 inspection.  The inspection shall consist
of an examination of the condition of the doorset and a check
that it is operating satisfactorily.
In particular, the following routine should be followed for
hinged fire doors.
5.1 Inspect for any remedial work that is outstanding and
unfinished and record works to be completed in the comments
field.
5.2 Remove any obstructions or non-approved devices such as
wedges, heavy objects or hooks that are used to hold the
door open.
5.3 Check that the door and all it's components, hardware and
functions are correct.
5.4 While the door is open, check that all screws are firm in
the hinges, latchset faceplate, striking plate and door
closer body and bracket.
5.5 Inspect the door identification data notice, required by the
regulatory authority is firmly attached.  The notice is
mounted in the door edge and on the door frame.
5.6 Check the closing and latching action (on the closing), and
that the door stopping action (fully open limit) is
functioning (on the opening).
5.7 The door having closed, check that the leaf is a reasonably
even fit in the frame.
For sliding or doors that are suspended on rollers.
6.1 Inspect for any remedial work that is outstanding and
unfinished and record works to be completed in the comments
field.
6.2 Remove any obstructions or non-approved devices such as
wedges, heavy objects or hooks that are used to hold the
door open.
6.3 Check that the door and all it's components, hardware and
functions are correct.
6.4 With the door in both the open and closed position, check
that all screws are firm in the supports, handles, brackets<(>,<)>
rollers, runners, guides and counterweights.
6.5 Inspect the door identification data notice, required by the
regulatory authority is firmly attached.  The notice is
mounted in the door edge and on the door frame.
6.6 Check the closing and latching action (on the closing), and
that the door stopping action is functioning.
6.7 With the door closed, check that the door is a reasonably
even fit over the opening.
7. Record the inspection results and the sub-contractors Work
Report No. for each fire door on the appropriate inspection
forms:
TMF-3012-OP-0280 Substation 1 and Mezzanine level fire doors
TMF-3012-OP-0281 Substation 2, Swan St Shaft and Refuge 3
fire doors
TMF-3012-OP-0282 Substation 3 & Burnley Fan Chamber fire
doors
TMF-3012-OP-0283 Substation 4 & Yarra Crossing fire doors
TMF-3012-OP-0284 Substation 5, ERW 01 & Olympic Park Pump
Station
TMF-3012-OP-0285 Burnley Tunnel Fire Doors
TMF-3012-OP-0286 Domain Tunnel Fire Doors
8. Record any abnormal conditions in the Work Done area of the
Job Sheet.  Raise a new job sheet for any corrective action
that is required.   P2 - Medium Priority.
Work completed as above work plan
"
120322466 ,"03 M Inspect of ERW06 & ERE02 Liebert wall mounted AC unit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to equipments rooms ERE02 and ERW06 is via the Grant
Street Stairwell. The equipment rooms are located on the
mezzanine floor.  The Air Conditioner and the Condenser are
mounted in one integral unit.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Check for unusual noise or vibration while the unit is
running.   [_ _]
5. Shut the unit down using the ON/OFF switch, and open the
front access panel.   [_ _]
6. Check the filters and replace if required.  Filter size
21 x 36.25 x 2 (1 reqd)  [_ _]
7. Check the blower for debris and dust buildup and clean as
required.  Check that the blower is tightly mounted on the
shaft, and it rotates freely without rubbing.   [_ _]
8. Check the refrigeration capillaries and supports to ensure
they cannot rub together through vibration.   Check for
leaks.   [_ _]
9. Check temperature settings by lowering the thermostat setting
and check equipment room temperature with a portable
thermometer.   [_ _]
10. Condenser
a. Clean the condenser coil when filter is replaced.   [_ _]
b. Check lines for leaks.   [_ _]
c. Check the coils for damage.   [_ _]
11. Switch the unit ON using the ON/OFF switch.   [_ _]
12. Check the condensate drain for blockage and damage.  Clear
any blockages.  [_ _]
13. Inspect the two fire dampers (Inlet and outlet) for damage,
corrosion or premature operation.   [_ _]   [_ _]
14. Sweep and clean the Equipment room and associated adjacent
thoroughfares:
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces
that will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.  Remove from site all accumulated debris
and rubbish.   [_ _]
15. Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form  Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical / Electronics Supervisor or
his representative. Raise a new jobsheet for any outstanding
works.
16. On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
17. Notify the control room on completion of the job.
"
110173856 ,"TP2A - VRSEN#03 Replacement
Works conducted at the request of RSE.
TP2A - VRSEN#03 Replacement
Replaced faulty unit as required + checked with RSE. Checked All ok.
"
120322471 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120322486 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120327015 ,"01 M Inspect the WL Traffic Management Cabinets
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The Traffic Control Room Officer or his representative are to
check the contents of the WL Traffic Management Cabinets.
2. WARNING: PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE THAT
POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0314 WL TRAFFIC MANAGEMENT CABINETS an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation AND SPRAY WITH
A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0314 - WL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0314 WL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of  the job sheet to be forwarded to the
Team Leader - Civil or his representative.
"
120380363 ,"01 M Inspect WL 2 eTAG and Daypass signs
1. Inspect the eTAG and DAYPASS signs as set out on form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267.
Laminated plans setting out the location of each sign are
available from the Civil Team Leader
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and in correct
position.
(d) accumulated dirt
(e) Request TCR to send test message to the ADS sign, if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL and an  appropriate comments, if
required, on the form WESTERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0267.
4. Ensure the Job sheet, laminated location plans and the form
WESTERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0267 are
all returned to the Civil Team Leader or his representative.
5. The Civil Team Leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team  Leader or his representative is to forward a
copy of form WESTERN LINK CITY LINK SIGN INSPECTION
TMF-3012-OP-0267 to the Transurban Maintenance Manager by
exemption only, as well as  TSL Project Manager and TLO
Operations Manager for any that do not exist.
"
120309180 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning prior to
leaving the
workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, Rubbish bags, Filter
material,
Ladders, Silicon Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations as well the cleaning, inspections and maintenance of the
relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations areas.
2. A visual inspection of substations 1- 5 and substation 6 (Ground
typeoutdoor) is to be
carried out with attention given to the following:
(a) On entering switchrooms, temporarily switch OFF ventilation fans,if
operating, to
reduce ambient noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in buildings.  [_
_]
(d) Visually inspect equipment enclosures and metal structures and
fixtures for evidence
of corrosion or other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical discharge
or looseness of
components.  [_ _]
(g) Visually inspect the main earthing busbars and connections for
degradation and
damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment that
serves no purpose
within or near substations.  [_ _]
(i)  Record in the """"Work Done"""" area of the job sheet, inspection
results requiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.
[_ _]
(j) Prior to leaving the Substation ensure the ventilations fans
arereturned to
service.  [_ _]
3. Inspect the doors and locking facilities of substations, enclosures
within, outdoor
enclosures for operation, damage, leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are maintained
in a legible
condition.  Any single line diagram (or similar) is easily readable.
[_ _]
(Dry Type Transformers - Cast Resin - 3B)
5. (a) Visually inspect transformer enclosures for evidence of
corrosionand
or damage.   [_ _]
(b) Check that the Winding temperature instrument is operational and
that the alarm is
connected to the PMCS and the Traffic Control Room.   [_ _]
(c)  Record in the """"Work Done"""" area of the job sheet, inspection
results requiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.
[_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for the
incoming and distribution
overcurrent and earth fault relay systems. e.g. all protection
displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices if
required.   [_ _]
(c) Visually inspect the Capacitive Voltage Neon indicators for
correct operation.   [_ _]
(d)  Record in the """"Work Done"""" area of the job sheet, inspection
results requiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.
[_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for evidence
of damage and or
corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove dust
accumulated and dirt and
clean.   [_ _]
(c) Visually check all auxilliary wiring, plugs and terminations
inlow voltage instrument
compartment.   [_ _]
(d) Visually inspect that the battery supply is available for the
incoming and distribution
overcurrent and earth fault relay systems. e.g. all protection
displays are
operational.   [_ _]
(e)  Record in the """"Work Done"""" area of the job sheet, inspection
results requiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.
[_ _]
(Capacitor Bank at Substation 3 (Indoor))
8. (a) Visually inspect  the capacitors for evidence of damage, leaks
and or
corrosion.   [_ _]
(b) Inspect the exterior of enclosure and remove accumulated dust,
dirt and
clean.   [_ _]
(c)  Record in the """"Work Done"""" area of the job sheet, inspection
results requiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.
[_ _]
9. At Sub-stations fill-in the log-book [_ _]
""
"
120327080 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
Work completed as above work plan.
"
120380134 ,"12 M Check of Burnley Vent Station Damper Actuators
These checks are carried out  in conjunction with other checks
on Burnley Ventilation Station damper actuators.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain Permit to Work for entry to ventilation rooms, the
smoke ducts and to interrupt operations.
Note: Work shall not be carried out when more than 2 fans are
operating.
2. Notify the control room prior to commencing this job.
3. Reference manual: TROX Technik - Melbourne City Link Tunnel
Project, Operating & Maintenance Instructions Manual
4. Inform control room prior to commencing work.  Maintain
radio contact at all times.
5. Access to Burnley  Ventilation Stations is through the locked
airlock (Key  2-LV)   ) on the stairway adjacent to the
Burnley vent stack and then down to the fan rooms.
6. The traffic Control Room operator will operate the actuators
with the Maintenance personnel observing the operation in the
smoke duct.  Maintain radio contact at all times.
7. Dampers are situated in the floor the fan room and at smoke
duct entry point to the Primary Fan Room.
Note: The Secondary fan room does not have floor mounted smoke
dampers.
8. Request the traffic control room operator to open and close
damper several times.
9. Observe damper blades that open or close sluggishly, open
partially, fail to open or close too tightly.  [_ _]
