110163842 ,"OMB rear gate stuck open.
10. Repeat steps 8 to 10 with all dampers in the Primary Fan
room and the smoke duct.
MDB 01 [_ _]
MDB 02 [_ _]
MDB 03 [_ _]
MDB 04 [_ _]
MDB 05 [_ _]
MDB 06 [_ _]
MDB 07 [_ _]
11. Record in Work Done area of the Job Sheet any dampers that
have suspect operation.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE DAMPERS
,,
,,,,   SCORE,,
MDB 01 [_ _]
MDB 02 [_ _]
MDB 03 [_ _]
MDB 04 [_ _]
MDB 05 [_ _]
MDB 06 [_ _]
MDB 07 [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL ,,attention.
"
120309210 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
Work completed as above work plan by Siros
"
120380430 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120380245 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120380098 ,"12 M Routine Maint. of Burnley Vent Station Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
WARNINGS:
1. CHECKS SHOULD NOT BE CARRIED OUT IF MORE THAN 2 FANS ARE OPERATING IN
THE SECONDARY VENT STATION.
2. NO PERSON SHALL ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.
TWO OR MORE PEOPLE MUST BE PRESENT AT ALL TIMES WHEN WORK IS BEING
CARRIED OUT IN THE AIRLOCK OR VENT STATION
3. TAKE HEED OF NOTICES ON THE AIRLOCK DOORS.
1. Obtain a Permit to Work for entry to substation 3,  the ventilation
rooms and to interrupt
operations.
2.  Notify the control room prior to commencing the job.  Maintain
radiocontact at all times.
3.  Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26058)
4. Access to the Burnley ventilation station is through a locked airlock(Key2-LV)
on the
stairway  adjacent to the south west corner of the Burnley vent
stack.
Access to substation 3 is via external doors adjacent to the Burnley
Portal.
5. Ensure the 3 monthly check of the fans, carried out at the PMCS,
havebeen completed.
6. At the MCC in Substation No 3
Select one axial fan to be operational while the maintenance is being
carried out on
the other fans.  The fan selected can be any fan other than the fan
to be maintained
(preferably a fan located the furthest from the fan to be
maintained).
(a) If the selected fan is not running, then have the TCR start the
selected fan.
(b) Isolate the remaining non-operational axial fans, by switching
the AUTO/OFF/MAN
selector switches to the OFF position.  Carry out the
electrical isolation procedures
as defined in the Work Instruction TMI -3012-OP - 0103,  Low
Voltage Isolation
Procedures.
7.  Electrical checks in Substation No 3
(a)  Measure the insulation resistance of the stator windings and
record in the """"Work Done""""
section of the Job Sheet.  [_ _]
(b)  Measure the current of the anti-condensation. Heater current
isapprox. 1 amp.
(c)  Visually inspect both internally and externally, the control
panel for damage, corrosion
as well as the ingress of moisture, dust and grime (clean as
required)
8. (a) Enter the fan room from the entry stairway after equalizing
pressure in airlock.
WARNING: HEARING AND EYE PROTECTION SHOULD BE WORN IN
VENTILATION
FAN CHAMBER
(b) Check CO levels in fan room through doorway before entering and
at intervals during
fan checks.
(c)  WARNING:  DO NOT PLACE ANY PART OF BODY OR MATERIALS WITHIN 1
METRE
OF AN OPERATING FAN INLET GUARD.  Airflow strength 35 km/h.
9. Static Fan Checks for each fan.
(a) Confirm that both the fan and motor are electrically and
mechanically isolated prior to
commencing any work on the fan or the motor.
(b) Enter the fan inlet cowl via the entry cowl safety grill hatch.
(c) Examine the impeller for
(i) Dirt and foreign matter on the blades (clean if required)
[_ _]
(ii) Wear or damage on the blade tips   [_ _]
(ii) Wear or damage on the blade leading edges   [_ _]
(iv) Loose bolts and or blade fixings at the hub   [_ _]
(d) Examine the electrical cable for security of fixings, damage due
to fraying, scuffing or
similar and for damage at locations where the cables penetrate
panels or
housings.    [_ _]
(e) Check any grease discharged from the motor bearings, since the
last lubrication is not
excessive.   [_ _]
(f ) Examine the discharged grease for any noticeable colour change.
Ensure that the
grease nipples are clean.  [_ _]
(g)  Inspect the cable connections to the motor for evidence of
overheating.  [_ _]
(h) Carry out an insulation/resistance test of the motor and heater
windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the motorwindings
and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) Remove supply lines to the motor and carry out an
insulation resistance test
on the motor windings, Between phase winding to phase
winding and between
each phase winding and earth.  Record results in the Work
Done area of the
Job sheet.
(vii) If the heater was connected on arrival, then re-instate
the heater connections,
otherwise leave the motor winding heater terminations
isolated.
(viii) Ensure fan motor is serviceable on completion.
(x)  Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
(i) On leaving the fan inlet cowl grill hatch, replace the hatch
cover immediately.  [_ _]
(j) Manually check the operation of the Rotork actuator and
associated linkages that
operate the exit dampers, use the local control panel switch.
(k ) Remove any mechanical interlocks blocking the fan operation.
[__]
10. Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) When the Static Fan Checks are complete, return to substation
3and remove the
safety tags, in accordance with TMI-3012-SA-0103, then
removethe fan motor isolation
at the MCC.
Note:  Ensure that all non-operational fans are isolated, in
accordance
TMI-3012-SA-0103, and that the only fan not
isolated, is the fan to be maintained.
(b) Return the AUTO/OFF/MAN selector switch from the OFF position
to the AUTO position.
(c) Return to the ventilation room and have TCR start the fan,
thatis being maintained.
Note: The motor must not be started more that four times in
an hour.
(d) Check that the outlet damper opens immediately the fan starts.
(e) Lubricate the motor bearings with fresh grease, while the motor
running.
DE = 100 gr / NDE - 120 gr  Use Shell Stamina RL2 grease or
equivalent only.
(f ) Remove the old grease, that was discharged from the bearings
using the retrieval
system.  Examine the grease for changes of colour.  [_ _]
(g) Monitor the fan and motor for abnormal noises.      [_ _]
(h) Stop the fan motor using Local EMERGENCY STOP pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
11. On completion, collect all materials and leave the fan room after
equalizing the
differential pressures.
12. In Substation No 3
(a) Remove all safety tags, in accordance with TMI-3012-SA-0103,
then remove the
motor isolation for all the fans at the MCC.  Return all
theREMOTE/OFF/LOCAL
selector switches to the REMOTE position,  and the
AUTO/OFF/MAN  fan selector
switches to the AUTO position.
(b) Check that one fan is operational and no alarms are present
13. Record anything outside normal parameters in the 'Work Done' sectionof
the Job Sheet.
14. Notify the control room on the completion of the job.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident
hasoccurred requiring the
use of fans for smoke extraction.
1. If the fan being checked is operating, advise the traffic control
room  that it is currently
operating under LOCAL control and will be returned to AUTO control.
Stop fan using
the Emergency STOP pushbutton adjacent to the fan.
2. Release the STOP pushbutton .
3. Leave the fan chamber immediately by either the north or south exit
ladders ensuring
that the door to the stairwell airlock is secured.
4. Advise the traffic control room when all personnel are all accounted
for and at the surface
adjacent to the Burnley Vent Stack.
5. In Substation 3 Switch the REMOTE/OFF/LOCAL selector switch to the
REMOTE position,
as well switch the AUTO/OFF/MAN fan selector switch to the AUTO
position.
6. Switch the operational fan AUTO/OFF/MAN selector switch to the AUTO
position and start
the fan.
7. Notify TCR Operators that they have control.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table in the Plant Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Record Readings Below
Results Insulation Resistance Tests
Fan ID
phase to phase
t
o earth
------------------------------------------------------------------------
-----------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------
------------------------------------------------------------------------
------------------------------------------------------""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327002 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120326985 ,"03 M Inspect and Clean Tnl Lighting Ctrollers in equip rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic control room prior to commencing work and
entering equipment rooms.
2. Access to the equipment rooms in the Burnley and Domain
tunnels shall be as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059,
Plan 22.
3. Refer to manual Tunnel Lighting Control System - Watt 4
(Thorn) M-STG-LI20001
Access via the Grant St Mezzanine Level
ERE 01 - ERE 02 - ERE 03 - ERW 05 - ERW 06
Access via Burnley Portal
ERE 16
Access via the Burnley Tunnel
ERE 04 - ERE 05 - ERE 06 - ERE 07 - ERE 08 - ERE 09
Access via the Burnley Tunnel Emergency Egress Tunnel
ERE 10 - ERE 11 - ERE 12 - ERE 13 - ERE 14 & ERE 15
Access via the Emerg Exit Stair No. 2
ERW 01
Acces via the Emerg Exit Stair No. 3
ERW 02
Acess via the Domain Tunnel
ERW 03 - ERW 04
Access via the Olympic Park Smoke Exhaust Shaft
ERW 00
4. Work Plan the inspection of the Tunnel Lighting Controller in
ERE 01
4.1. Inspect the Lighting Controller for evidence of burnt or
damaged components, replacing any damaged items with new
components.   [_ _]
4.2. Clean the cabinet interior of any accumulated dirt or
dust.   [_ _]
4.3. Check the operation of the cooling fans.   [_ _]
4.4. Clean cooling fan filters or fit new filters if
damaged.   [_ _]
4.5. Check the cabinet and fitments for damage or
corrosion.   [_ _]
5. Repeat step 4 for the controller in ERE 02.    [_ _]
6. Repeat step 4 for the controller in ERE 03.    [_ _]
7. Repeat step 4 for the controller in ERE 05.    [_ _]
8. Repeat step 4 for the controller in ERE 06.    [_ _]
9. Repeat step 4 for the controller in ERE 16.    [_ _]
10. Repeat step 4 for the controller in ERE 04.   [_ _]
11. Repeat step 4 for the controller in ERE 05.   [_ _]
12. Repeat step 4 for the controller in ERE 06.   [_ _]
13. Repeat step 4 for the controller in ERE 07.   [_ _]
14. Repeat step 4 for the controller in ERE 08.   [_ _]
15. Repeat step 4 for the controller in ERE 09.   [_ _]
16. Repeat step 4 for the controller in ERE 10.   [_ _]
17. Repeat step 4 for the controller in ERE 11.   [_ _]
18. Repeat step 4 for the controller in ERE 12.   [_ _]
19. Repeat step 4 for the controller in ERE 13.   [_ _]
20. Repeat step 4 for the controller in ERE 14.   [_ _]
21. Repeat step 4 for the controller in ERE 15.   [_ _]
22. Repeat step 4 for the controller in ERW 01.   [_ _]
23. Repeat step 4 for the controller in ERW 02.   [_ _]
24. Repeat step 4 for the controller in ERW 03.   [_ _]
25. Repeat step 4 for the controller in ERW 04.   [_ _]
26. Repeat step 4 for the controller in ERW 05.   [_ _]
27. Repeat step 4 for the controller in ERW 06.   [_ _]
28. Repeat step 4 for the controller in ERW 00.   [_ _]
29. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet.
30. Notify the traffic control room on completion of the work.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
controller in ERE 01   [_ _]
controller in ERE 02.  [_ _]
controller in ERE 03   [_ _]
controller in ERE 04   [_ _]
controller in ERE 05   [_ _]
controller in ERE 06   [_ _]
controller in ERE 07   [_ _]
controller in ERE 08   [_ _]
controller in ERE 09   [_ _]
controller in ERE 10   [_ _]
controller in ERE 11   [_ _]
controller in ERE 12   [_ _]
controller in ERE 13   [_ _]
controller in ERE 14   [_ _]
controller in ERE 15   [_ _]
controller in ERE 16   [_ _]
controller in ERW 00   [_ _]
controller in ERW 01   [_ _]
controller in ERW 02   [_ _]
controller in ERW 03   [_ _]
controller in ERW 04   [_ _]
controller in ERW 05   [_ _]
controller in ERW 06   [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327128 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to stopping in emergency lane.
2. Reference Manual; RTA, VMS Type B - 3 Line, Operation and
Maintenance Manual, M-MCL-TM-100026.
3. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
4. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be done
with care and to avoid overspray. [_ _]
5. Check and clean inlet and outlet mesh of heat exchange units.
[_ _]
6. Check and clean cooling fans. [_ _]
7. Arrange with the TCR for a Test Message to be displayed on
the VMS. Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and record in
the Work Done area of the Job Sheet if the failed LEDs exceed
10% of the array.
8. Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs field and
Notify the Team Leader or his representative   of any
outstanding works.  [_ _]
9. Notify control room on departure.
"
110159781 ,"METS E4A Answer Status Faulty
25.07.2014 04:36:03 Brenton ROWE (ROWEB)
Answer Status Faulty - test ran and confirmed via Mets FEC
* 25.07.2014 04:36:03 Brenton ROWE (ROWEB)
* Answer Status Faulty - test ran and confirmed via Mets FEC
METS E4A Answer Status Faulty
Found battery low changed battery All Ok. Faulted again 27-7-14.
Replaced faceplate because found charger not working (intermittent
fault) Tested OK.
"
120327160 ,"12 M Inspection of Trailers
*** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK ***
1. Check the following conditions of the following trailers:
Name,,               ,,,,,,,,Condition
*Mowing trailer (Reg.S11-114)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Impact Attenuator trailer (Reg:R76-318)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Water trailer (Reg:N23-413)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Arrow board trailer (Reg:S71-780)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Arrow board trailer (Reg:N13-641)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Boat trailer (Reg:Q76-384)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
*Water trailer (Reg:R59-729)
Bearings  ,,,,,,,,,,,,,,[   ]
Lights,,,,,,,,,,,,,,,,[   ]
Tyres,,,,,,,,,,,,,,,,[   ]
Structural Conditions,,,,,,,,[   ]
2. On completion of job record anything outside normal parameters in
the""""Work Done"""" section of the job sheet and report to the Team Leader
or his representative who will raise a new job for any repairs.
"
110239181 ,"ERE 13 C/B trip.
07.10.2014 09:34:28 Bill Booth (BOOTHB)
ERE 13 C/B trip.
* 07.10.2014 09:34:28 Bill Booth (BOOTHB)
* ERE 13 C/B trip.
"
120327073 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
(High contrast between marker & road). (If road ,,
,,,,   markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Illum Unit 06 (SEN 06),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
,,VR Sensor Unit 06,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120326945 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Access from Rear Gantry
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
Work completed as above work plan
"
120326932 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380398 ,"06 M BT Lighting Levels Measurement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly Burnley tunnel lighting levels
inspection.
2. This job is to be carried out during a tunnel closure.
3. Check calibration date on light meter and spare battery,
thermometer and marker strips prior to carrying out lighting
levels measurement.
4. Location nominated for carrying out lighting measurement
includes the following fire box locations:
B9, B14, B19, B24, B30, B35, B41, B45, B49
To assist with identifying the exact points of measurement,
eight (8) marker strips should be laid out at 4m interval at
the location being measured. At each location, the 4m
intervals have been marked on site with studs embedded into
line marking on edge of the carriageway. The marker strips
should be placed adjacent to the studs.
5. Measurement area should be bollarded off.
6. At each measurement location:
a. Measure ambient temperature
b. Check for the following external factor prior to taking
measurements:
i.   Car Headlights - should be at least 120m (2 fire boxes)
from measurement location.
ii.  Headlights and flashing beacons on the work vehicle
should be switched off when taking measurement.
iii. Illuminated arrow sign boards should be used on work
vehicles and should be facing away from measurement
location.
iv.  Shadowing from people - no persons to be within 20m of
measurement point, except person taking measurement,
who should be in crouched position.
c. Measure Lighting Levels and record values on Form
TMF-3012-OP-0392.
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
"
120380292 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120380269 ,"01 M Inspect SL eTAG and Daypass signs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect the eTAG and DAYPASS signs as set out on form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268
Laminated plans setting out the location of  each are
available from the Civil Team Leader.
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and  in the correct
position.
(d) accumulated dirt.
(e) Request TCR to send test message to the ADS sign if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL for each and appropriate comments, if
required on appropriate form  SOUTHERN LINK CITYLINK SIGN
INSPECTION - TMF-3012-OP-0268.
4. Ensure the Job sheet, laminated location plans and the form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268,
is returned to the Civil Team Leader or his representative.
5. The Civil team leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team Leader or his representative is to forward a
copy of the forms  SOUTHERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0268 to the Transurban Maintenance
Manager by exemption only, as well as  TSL Project Manager
and TLO Operations Manager for any that do not exist.
"
120380100 ,"06 M Inspect & Clean the Tunnel air velocity and Temp sensor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1 Notify the control room prior to commencing this job.
2. Reference manual Erwin Sick Operating Instructions - Flowsic 200
AirVelocity of Flow
Measuring Device - [M-STG-EL-24004].
3. Set up the lane closure, as per Work Instruction, Traffic Control
TMI-3012-OP- 0002 and
Translink Procedure PR-RS-IR-059 Plan 23 & 24 (or to be defined).
4. Tunnel Sending/Receiving sensor units.
WARNING:
DO NOT LOOK INTO THE LASER LIGHT USED TO ALIGN TRANSDUCERS.  THE
LASER
LIGHT CAN CAUSE DAMAGE TO EYES.
WARNING:
DO NOT PUT YOUR EARS INTO THE ULTRASONIC SIGNAL PATH.  ULTRASONIC
SIGNALS CAN DAMAGE HEARING.  IT IS ADVISED TO WEAR HEARING
PROTECTION
WHEN WORKING IN THE VICINITY OF THE TRANSDUCERS.
CAUTION:
FIT PROTECTIVE CAPS TO THE SAFETY TUBES OF THE SENDER AND RECEIVER
DURING CLEANING.
PROTECT THE ULTRASONIC  TRANSDUCER FROM WATER AT ALL TIMES.
DO NOT TOUCH THE ULTRASONIC TRANSDUCERS EITHER BY HAND OR WITH ANY
CLEANING MEDIUM.
(a) Inspect both the sending and receiving for damage and or
corrosion.  [_ _]
(b) Using a cap, cover the safety tube that protects the transducer,
then clean the external
surfaces of the Flowsic 200 with a cleaning cloth, optical
cleaning fluid.  [_ _]
(c) Remove the safety tube cap, then clean the internal surfaces of
the safety tube as well
as the transducer surface using a gentle stream of air ONLY.
[_ _]
(d) Check that the cable connection to the sensor unit is tight and
that the cable is suitably
supported and secure.  [_ _]
(e) Check that the mounting bracket and the bolts holding the unit
are secure.  If any of the
bolts need to be tightened, the alignment of the sensors must
be checked.  Alignment
is confirmed using a laser pointer and must be within the
range of 1º in all planes.   [__]
( f) Check with the control room that system is functioning
correctly prior to leaving the
unit.  [_ _]
5.  Record anything outside normal parameters in the """"Work Done """" area
of the job sheet.
6.  Notify the Control room on completion of the job.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327119 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120322428 ,"06 M Insp UPS 3A HVAC system in Sub 3 Bldg
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access to the Air Conditioners located within substation 3 is
via external doors, on the south side of the Bldg, into
substation 3B.  The condenser units are mounted on
substation roof.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU-SS3-3 Air Conditioning Unit
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter type Liebert size 650x590x75 mm.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint,
inspect condition of the fins on the   coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with
nameplate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature
and noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13. Check Operation of Crankcase heaters.  [_ _]
5.0. Repeat step 4 for ACU-SS3-4.   [_ _]
6. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
7. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
8. Notify the control room on completion of the job.
Record Data below
Date:
Sub-contractors Servcie Docket No:
"
120309318 ,"01 M Inspect the WL Traffic Management Cabinets
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The Traffic Control Room Officer or his representative are to
check the contents of the WL Traffic Management Cabinets.
2. WARNING: PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE THAT
POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0314 WL TRAFFIC MANAGEMENT CABINETS an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation AND SPRAY WITH
A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0314 - WL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0314 WL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of  the job sheet to be forwarded to the
Team Leader - Civil or his representative.
Work completed as above work plan by Siros
"
120327146 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120326883 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
120380285 ,"06 M Check of Vent Station Smoke Damper Actuators
These checks are carried out to verify the operability of the
Ventilation Station smoke duct damper actuators for each
Ventilation Station.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. In conjunction with Traffic Control Room Operators set TCR
PMCS system smoke damper actuator controls for manual
operation
3. Open a minimum of 4 smoke duct dampers upstream of the
ventilation station to prevent negative pressure being
generated in the smoke duct, from the normal ventilation
system, when smoke dampers are opened.
4. Open and close each damper at least  twice and observe the
panel for indications of non- standard operation such as
dampers that open or close sluggishly, or fail to open or
close completely.
5. Close the Ventilation station smoke duct dampers.
6. Close tunnel smoke duct dampers.
7. Record in Work Done area of the Job Sheet those dampers that
have suspect operation.
8. Notify the control room om completion of the job.
"
120380258 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120326952 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120309391 ,"02 M Perform a safety check of a subcontractor worksite
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Using the form Worksite Inspection Checklist -
TMF-3012-SA-0006.  Carry out a check of a subcontractor
worksite, answering all questions.  The worksite inspected
is a random selection for the period of this job
3. Record any corrective action required, in the ""Work Done""
area of the job sheet.  Raise a new job sheet for any
corrective actions required.
4. Return completed form to HSE Co-ordinator or his/her
representative
5. Notify the Traffic Control Room on completion of this work.
Work completed as above work plan
Completed as Required by Neilsen Electrics
"
120326903 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
