110163842 ,"OMB rear gate stuck open.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120322444 ,"03 M Inspect and maintain Crosspassage 3 fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Obtain a lane closure approval for the appropriate tunnel.  [_ _]
2. Notify the control room prior to commencing the job as well as
entering the cross passage.
3. Refer to Maintenance Manual, """"Operating and Maintenance Manual for
Mechanical
Services - MCL Tunnels"""" M-STG-ME-27400.
4. Refer to AS 1668.1 - 1991 Appendix A for detail and methodology of
Stair Pressurisation
Commissioning Tests.
5. Set up the lane closure, as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 20 or 22.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE WORKING IN THE
VICINITY OF AN OPERATING FAN.
6. (a) Check that both the supply air grill and the fire damper, over
the cross passage door,
are clear any debris that could restrict the airflow.  (use a
torch from the duct
hatch)   [_ _]
(b) Check the fire damper for damage, corrosion and that it has not
operated
prematurely.  [_ _]
7. Work plan confirming the operation of SF-TCP-04 (4A CPF P11 adjacent
to ERW 03)
(a)  Ensure the doors, from the cross passage to both the Burnley and
the Domain
tunnels are closed.
(b) Request the TCR operator to start the fan, ensure the air flow
is into the cross
passage.    [_ _]
(c) NOTE: The alarm to be raised will not call the fire brigade.  It
will register on the local FIP
and CCCS as a local alarm.
Remove the access cover over the smoke detector, direct
""""test smoke"""" from a smoke
generator, as specified on the container, onto the smoke
detector (on the duct). Check
that an alarm actuates on the local fire panel.  (The fan
will not stop due to a time
delay)  [_ _]
(d) Request the traffic control room operator to start the fan (if
stopped) .
(e) Remove the relay which is mounted in the rear compartment of the
fire indicator panel.
The relay is labelled
""""Cross Passage 3E Fan Relay"""" for the Burnley tunnel end, and
""""Cross Passage 3W Fan Relay"""" for the Domain tunnel end.
Check that the fan stops
after approx. two and a half minutes.   [_ _]
(f ) Replace the relay and request the traffic control room
operatorto start the fan
again.   [_ _]
8. Check the operation of controls and alarms.
(a) Open the cross-passage door farthest from the fan.  Confirm an
alarm at the TCR
workstation.   [_ _]
(b) Check the door for damage, as well check the rollers, runners,
handles, stops,
counter-weight ropes, tube and counter weights for efficient
operation.  [_ _]
(c) Chock open the door (at the farthest end of cross passage to the
fan), then using an
anemometer, measure the velocity of the air out of the open
door.  The reading is to be
with the door fully open and with no obstructions.  Record
results in Work Done Area
of the job sheet if less then 1 metre per second and advise themaintenance
superintendent for further investigation.   [_ _]
(d)  Arrange the door catches to be non-functioning, then using a
spring balance, measure
the force required to open the door.  Record results in Work
Done Area of the job
sheet if a force greater than 11kg is required .   Raise a new
job sheet  for any
outstanding corrective actions that are required..   [_ _]
(e) With the cross passage to tunnel door closed, measure the cross
passage air
pressure.
Record readings of less than 50Pa in the """"Work Done area of
the job sheet.  Advise
the superintendent for further investigation. Record the
traffic control room
reading also.   [_ _]
(f ) After closing the door, check the time taken for the cross
passage air pressure to return
to its static level.  Record in the """"Work Done"""" area of the
job sheet if the time is greater
than 2 minutes.   Raise a new job sheet  for any outstanding
corrective actions that are
required.   [_ _]
9. Check the fire door and its operation.
(a) Remove all equipment installed to facilitate the above test.
Ensure the door functions
and closes correctly.  Confirm with the Traffic Control room
that the door status
indication in the control room is correct.   [_ _]
10. Run the fan for a further 5 minutes then request the traffic
controlroom operator to shut
down the down prior to leaving the cross passage.
11. Check the condition of the flexible duct connections. [_ _]
12. Check the fan flexible mounts for security of fastenings and
tension. [_ _]
13. Check the fan impeller, through the duct hatch, for build-up of
dirt, clearances from the
housing  and alignment.  [_ _]
14. Repeat steps 6 to 14 for SF-TCP-02 (1A CPF P03 adjacent to ERE 05)
15. Clean Cross Passage 3:
Sweep floor and stairs    [___]
Check that the water is flowing freely in the spoon drains   [___]
Check the steps and floor for pools of water, remove  water by
sweeping
into the drain  [___]
Remove from site all accumulated debris and rubbish.   [_ _]
16. On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of drain blockage
evidence of structural damage to stairs and handrails etc,  in
the """"Work Done""""
section of the job sheet and report to the Team Leader or his
representative and
raise a new job for any repairs.
17. On completion of the job, record anything outside normal parameters
in the """"Work Done""""
area of the job Sheet.   [_ _]
18. Notify the control room on completion of the job.
Record Readings Below
(1A CPF P03)      SF-TCP-02
SF-TCP-04
------------------------------------------------------------------------
----------
Air Pressure               (at Door)
Pa
with all doors
shut.  (
>=50Pa.)         (at TCR)
Pa
------------------------------------------------------------------------
---------
Air Velocity through
open door.  (
>1.0 m/s)
------------------------------------------------------------------------
--------
Door opening
kg
force and indication.
(
<= 11kg)           (TCR status)
OK
------------------------------------------------------------------------
----------
""
"
120322491 ,"01 M On Road Inspection of architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Architectural lighting installations, as listed
below for lamps that are not on.
The forms setting out the lighting for inspections are:
Architectural Feature Lighting - Yellow Beam
TMF-3012-OP-0218
Architectural Feature Lighting - Red Sticks (South)
TMF-3012-OP-0220
Architectural Feature Lighting - Red Stick (North)
TMF-3012-OP-0221
Architectural Feature Lighting - Bolte Bridge Road (South)
TMF-3012-OP-0222
Architectural Feature Lighting - Bolte Bridge Road (North)
TMF-3012-OP-0223
Architectural Feature Lighting - Sturt Street
TMF-3012-OP-0313
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the appropriate form by
marking with an """"X"""".
Bolte Bridge Roadway Lighting
Overhead Bolte Bridge Roadway Lighting
Blue fluorescent roadway lighting
Roadside Tower Lighting
Gateway / Ornamental Lake Area
Red sticks
Yellow beam
Sturt Street
Beam
Walls
Garden beds
5. Ensure the Job sheet and the completed forms are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
""
"
120327104 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120327093 ,"06 M Insp UPS 1B HVAC system in Sub 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access is via the Grant Street Stairwell, the mezzanine
floor, then down a ladder to the Domain Tunnel walkway then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking  along the walkway, be aware of the traffic
conditions and take appropriate precautions.  Use ladders to
climb over the smoke ducts on the mezzanine level.
DO NOT GO THROUGH THE SMOKE DUCTS.
The ACU Air Conditioning units are mounted in the UPS rooms,
while the condensing units are mounted on the mezzanine level
above the Substation.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for the UPS 1B FCU-SS1-2 2Air Conditioner
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter Type 460 x 405 x 20mm - 3 off.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint,
inspect condition of the fins on the coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with name
plate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature
and noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13. Check Operation of Crankcase heaters.  [_ _]
5. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
6. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
7. Notify the control room on completion of the job.
Record Details  Below
Date:
Service Docket No.
"
132009896 ,"Carry out NDT on 38 lightpoles on Bolte
15.10.2014 15:53:11 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Carry out NDT on the lighpole on the Bolte Bridge.
Test the welds at the base of the pole and ensure nuts are not loose.
Use a torque wrench set at 80Nm.
* 15.10.2014 15:53:11 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Carry out NDT on the lighpole on the Bolte Bridge.
* Test the welds at the base of the pole and ensure nuts are not loose.
* Use a torque wrench set at 80Nm.
"
120309305 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120326803 ,"12 M Test of the Tunnel Deluge water back flow preventors
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys are required.
2. The Backflow Preventor twelve monthly maintenance service
shall be carried out by the sub-contractor in the presence of
a civil worker.
3. The sub-contractor shall inspect and test the backflow
preventer in accordance with AS3500.1-1992, Section 4 - Cross
Connection Control and backflow Prevention.
4. There are two backflow preventers controlling the tunnel
deluge systems and are:
(a) Watts 200mm Model 770Aus Serial number 01055 located in
service tunnel.  Enter through pit in footpath Cnr Grant
Street and Grant Streets South Melbourne. Confined
space permit and barriers required, as well, an attach
harness is required.
(b) Conbraco 8 model 40 10E E1 Serial Number N6 279 located
above entrance to Burnley Tunnel end of Rooney Street
(Parks Victoria) Lock 2GA
5. On completion of the inspection the contractor is to provide
a maintenance report to the Civil Team Leader detailing
backflow preventer size, serial number, model, location,
result of test, along with any other outstanding works that
require attention.
6. Record the maintenance report number in the Work Done area of
the job sheet.  [_ _]
7. Where there are works that require further attention. Raise a
new jobsheet for the works.
8. Notify the control room on completion of this job.
"
110169147 ,"JFE03-COMMON TRIP/OUT OF RANGE
03.09.2014 19:57:33 Brenton ROWE (ROWEB)
JFE03-COMMON TRIP/OUT OF RANGE
* 03.09.2014 19:57:33 Brenton ROWE (ROWEB)
* JFE03-COMMON TRIP/OUT OF RANGE
JFE03-COMMON TRIP/OUT OF RANGE
Common trip alarm o/load is fault needs replacing.
Replaced overload and programmed test run all ok.
"
110166110 ,"WL Ltg Issues - CML Complaint
25.08.2014 09:48:54 Jason Ng (NGJ)
�EWestern Link �EElevated and mainline �ENumerous overhead mainline
lamps out. (Excludes Bolte Bridge poles)
* 25.08.2014 09:48:54 Jason Ng (NGJ)
*
* �EWestern Link �EElevated and mainline �ENumerous overhead mainline
lamps out. (Excludes Bolte Bridge poles)
WL Ltg Issues - CML Complaint
8 globes replaced.
"
120380117 ,"04 M Insp & cln of AID camera JBoxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Cameras, AID Equipment Boxes whilst a 2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Junction box group is:
(a) The following AID Camera Junction Boxes are located over
the right hand lane:
(801-804/D3-D2),       (805-806/D4-D5),
(813-815/D14-D15),     (816-818/D16-D17),
(819-820/D19-D20),     (821-824/D21-D22).
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Junction Box Location:
Refer to Device Location Guide Ver 5.01 (or later) for
locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-15 11)
6. Camera Junction Box;
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.   [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.   [_ _]
(d) Check the surge suppressor LED (on the GPO) is lit, if
not record the fact, for later replacement.   [_ _]
(e) Check cable glands for correct fitment.   [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the junction box, if
required.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Electrical Supervisor or his representative.  [_ _]
9. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of the
job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110166680 ,"Kingsway Abutment - Install Motion Sensor as requested by CML
"
120326832 ,"03 M Inspect of ERE16 & RRB03 Liebert AC units in Sub 3 Bldg
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the air conditioners within equipment room ERE16
and RRB03, is via an external door situated on the Burnley
Tunnel walkway 20 metres west of Burnley Portal.
Access to the condensers is via external doors, on south side
of Bldg, into substation 3B.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that
temperature shown on unit  is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.   Filter type
Liebert size 650x590x75 mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line
clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. ACC Condenser Unit
5.1. Inspect the condensor unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local isolating
switch.   [_ _]
5.4. Inspect for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0 Carry out an inspection of the equipment room and record the
results on form Equipment Room Inspections TMF-3012-OP-0347.
Ensure the form Equipment Room Inspections TMF-3012-OP-0347
is returned to the Electrical / Electronics Supervisor or
his representative.  Raise a new jobsheet for any
outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done  section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
120326849 ,"12 M Test of the SL irrigation water back flow preventor
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys are required.
2. The Backflow Preventer twelve monthly maintenance service
shall be carried out by the sub-contractor in the presence of
a civil worker.
3. The sub-contractor shall inspect and test the backflow
preventer in accordance with AS3500.1-1992, Section 4 - Cross
Connection Control and backflow Prevention.
4. There are eight backflow preventers on the SL system and are
listed below:
(a) Febco 50 mm (irrigation) Serial Number 926440 located at
the rear of Balston Street offices.
(b) Febco 50 mm Model 850Y Serial Number A002654 located at
the south end of the Rooney Street in cage (irrigation)
Lock 2GA.
(c) Wilkins 50mm Model 950XL Serial Number 926404 located in
box in ground Power Street OFF ramp (irrigation) Park in
Sturt Street South Melbourne.
(d) Wilkens 40mm Serial Number 820190 located in box in
Nature strip north side of Grants Street 26 metres east
of Sturt Street.  Melway 43 J11.
(e) Wilkens 50 mm Serial Number 860407 located south side
of entrance to Domain Tunnel over Morell bridge in an
In ground box. Melway 44 B11
(f) Wilkens 25 mm Serial Number 875783 located south side of
entrance to Domain Tunnel over Morell bridge in an In
ground box. Melway 44 B11
Items (f) and (g) are mounted together in separate
boxes.
(g) Wilkens 50mm Serial Number 860495 located on the north
side of entrance to the Domain Tunnel between fence and
the entrance in an In ground box.  Melway 44 B11.
(h) Watts Regulator 200mm Serial Number 01624 located in an
In ground pit (confined space permit required) on Batman
Ave opposite TSH 10
(i) Febco DC 25mm Serial Number A01210B located Swan Street
front fence.  Melway 2G E9
(j) Febco RPZ 80mm Serial Number 0202260618 located Swan
Street front fence.  Melway 2G E9
(k) Valvtec DC 25mm Serial Number D9417 located Loyola
roundabout.  Melway 2H G12
(l) Febco DC 20mm Serial Number A00456 located Barkley Ave
behind fence.  Melway 2H B12
5. On completion of the inspection the contractor is to provide
a maintenance report to the Civil Team Leader detailing
backflow preventer size, serial number, model, location,
result of test, along with any other outstanding works that
require attention.
6. Record the Testing Authority's name and the Testing
Authority's Reference Number in the Work Done area of the job
sheet.  [_ _]
7. Where there are works that require further attention. Raise a
new jobsheet for the works.
8. Notify the control room on completion of this job.
9. Return completed job sheet to the Civil supervisor or his
representative along with test results.  The test results are
to be filed in File 27.1 under WL & SL LANDSCAPE,
WL & SL  Backflow Preventers
Record Details Below
Testing Authority's Name:
Testing Authority's Reference Number:
"
120326587 ,"03 M Service to OMB passenger lift
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify OMB security that the passenger lift will be unavailable for
use due to service.
2. The service is to be carried out by a sub-contractor under the
supervision of an Electrical
Electronics Technician.
3. The service of the lift is to be carried out to AS 1735.
4. On completion of the job, record anything outside normal paramters
inthe """"Work Done""""
area of the job sheet.
5. Notify OMB security on the completion of the job.
6. Add $350.00 in the sub- contractors costs.""
"
120326914 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120309345 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120309043 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
110164158 ,"Yarra X'ing DT Leak
14.08.2014 12:44:07 Jason Ng (NGJ)
Maintaining leak @ Yarra Xing DT as required by Chris Robertson to
control leak. Not to touch indefinately.
* 14.08.2014 12:44:07 Jason Ng (NGJ)
* Maintaining leak @ Yarra Xing DT as required by Chris Robertson to
control leak.
Yarra X'ing DT Leak
Trough installed. Leak is not recommended to be permanently fixed.
From: Roberts, Chris
Sent: Wednesday, June 27, 2012 2:12 PM
To: 'Tony Aquilina' ; Gourley, Warren
Cc: Sanders, Glenn ; Micallef, Manny
Subject: Yarra River Crossing - Minor Tunnel Leak
Tony<(>,<)>
Thank you for letting me know about the leak including the attached
photograph and location (as below). The location is in the Yarra River
Crossing located on the south bank as illustrated on the attached
annotated as-builts. The tunnel lid is 9m below sea level.
As indicated on SC2-ST-2838, the water has passed vertically down
through:
·         Three water stops
·         Joint seal between planks at top
·         Joint seal between planks at bottom (this one as shown on your
photo is not the as-builts.
Alternatively the water may have entered through the wall horizontal
construction joint and entered the vertical construction joint.
Either way, the leak cannot be practically repaired as it has entered
somewhere through the outer wall/lid where access is not possible.
-------------------------------------
Warren,
My recommendation is to let this small leak to continue and keep an eye
on it. If the flow becomes significant then we ought to look further
into it. In the meantime, if dripping onto windscreens etc is of
concern, then we could look at controlling the route of the water to
make it inconspicuous.
Regards<(>,<)>
Chris Roberts
Civil Engineer.
Infrastructure Delivery and Governance.
Level 3, 505 Lt Collins Street
Melbourne Victoria 3000
Phone: +61 (0)3 8656 8072
Fax: +61 (0)3 9649 7380.
Mobile: 0417 107 362
Email: croberts@transurban.com
"
120380043 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110162737 ,"TS 14 Maintanence Phone no comm
08.08.2014 10:40:54 Brenton ROWE (ROWEB)
Tech Shelter 14 no communication from the Maintanence phone
Ext.1966 <(>&<)>1967
* 08.08.2014 10:40:54 Brenton ROWE (ROWEB)
* Tech Shelter 14 no communication from the Maintanence phone
* Ext.1966 <(>&<)>1967
TS 14 Maintanence Phone no comm.
Was determined to be a non issues due to operator.
PLease see email correspondance below.
Maintenance Phone at TS 14
HI
I currently come across an issue with Tech Shelter 14 Maintenance phone
as No communication can be made in or out by dialling the Extension
number 1966 &1967.
I currently Sapped this fault 1100477907 however after logging this I
was later informed that by dialling the full number it did make
communication to the Control Room
FYI�E
Regards
Anthony Brown
Traffic Operations Centre Officer
TransLink Operations Pty Ltd
49 Balston St Southbank, VIC 3205
Telephone : (03) 9674 2001
Email : brown@tlo.com.au
ISO 14001(Environmental) / ISO 9001 (Quality) / AS/NZ 4801 (Safety)
Please consider the environment before printing this email.
"
150002960 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
