110163842 ,"OMB rear gate stuck open.
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
"
120380418 ,"02 W Rubbish removals on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120309352 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures on Western Link 1, as
nominated on attached Graffiti.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
120309018 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120326881 ,"06 M Routine Insp Structures - SL WestBound Sectors
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out an inspection on all concrete and steel structures
in the following Westbound sectors
W1 - Glenferrie Road to MacRobertson Bridge
W2A - MacRobertson Bridge to Church St /Burnley Tunnel
W2B - Church St to Domain Tunnel
W3 - Burnley Tunnel
W4  - Southbank Interchange
as per Work Instruction TMI-3012-OP-0016 (Concrete) &
TMI-3012-OP-0020 (Steel).
2. Personnel carrying out inspection needs to be familiar with
Level 1 Routine Inspections in the VicRoads Bridge Inspection
Manual.
3. Ensure appropriate Traffic Control requirements are carried
out.  Ensure vehicle is fitted with amber hazard light and
personnel are wearing fluorescent / reflective vests.
4. Notify Control Room when starting inspection.
5. Structures to be checked for this section include:Noise
Attenuator Panels, Concrete Barriers & Paving that form part
of a structure, Elevated Road, Ramps, Culverts, Bridge
Bearings,  Expansions Joints, Steel Access Stairs, Gantries,
Steel Railings.
6. Record all defects or maintenance requirements on the
appropriate inspection form
TMF-3012-OP-0064
TMF-3012-OP-0065
TMF-3012-OP-0066
TMF-3012-OP-0067 and
TMF-3012-OP-0068 Sector  Routine Structures Inspection
(Vic Roads - Level 1).
"
120309050 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV<(>,<)>
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE"""" TMF-3012-OP-0229.
6.5 Replace the stainless steel cover and re-tighten the bolt.
7. Repeat Step 6 for the balance of the piezometer test points.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet & also ,,inform the
Team Leader.
9. Notify the Control room on completion of the Job.
10. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE TMF-3012-OP-0229 is forwarded to the
Civil Team Leader or his representative for evaluation on
completion of the job.  Results that are not in accordance
with baseline values would indicate a change in the state of
the groundwater storage.  The operation of the Groundwater
recharge systems should be checked for correct operation.
Work completed as above work plan.
"
120326814 ,"03 M Inspect and Test Swan St Ps pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this work.
2. Reference manual TOJV, Pump Station Operation and Maintenance
Manuals - M-STG-ME-20001, Volume 3.
3. WARNING:  BOTH THE WET WELL AND THE VALVE PIT ARE DESIGNATED
CONFINED SPACES AND  MUST ONLY BE ENTERED UNDER CONFINED
SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-3012-SA-0015.
4. At Control Panel A
(a) Check the switchboard, adjacent to the pump room, for
local alarm conditions.  [_ _]
(b) Carry out visual inspections both internally and
externally of the control panels for damage, corrosion,
evidence of insect infestation, ingress of moisture, dust
and grime (clean as required)  [_ _]
(c) Check the cable connections for tightness and signs of
overheating, inspect the electrical control
equipment.  [_ _]
(d) Record in the Work Done area of job sheet, the hour-run
meter readings for each pump, these are to be obtained
from the PMCS.  To obtain the correct results:
(i) On  the CCCS System, click on the Entities button
(ii) In the entry field of the Entities Faceplate type SW
(iii) Then look for SWDW1RUN in the list.
(iv) Double click on the SWDW1RUN, then record the hours
run shown in the HOURS field.
(v) Repeat steps (d) (iii) to (d) (iv) for each of
SWDW2RUN, SWDW3RUN, SWGW1RUN, SWGW2RUN in
order. [_ _]
5. Repeat step 4 for Control Panel B.  [_ _]
6. Inspect the pump wet wells and the valve pit.
(a) Inspect the wet wells through the access ladder hatch for
general cleanliness and any accumulated debris, inspect
for any evidence of leakage.   [_ _]
(b) Inspect the external conditions of the pipework and the
valves for corrosion (Rust).  Minor corrosion (rust) is
to be removed with a wire brush and the cleaned surface
painted with Coldgal.   [_ _]
(c) Record in the Work Done area of the job sheet evidence of
leaks and any corrective works that are outstanding.
Raise a new jobsheet for any corrective works
outstanding.   [_ _]
(d) Lubricate Isolating Valves with Loctite Silver Grade Anti ,,
Seize Lubricant or Equivalent.  [_ _]
(e) Operate all pump manual isolating valves through AT LEAST
THREE (3) OPEN/CLOSED cycles to confirm valve
operationally.  Ensure the valves are left in the fully
open position on completion.  [_ _]
7. Test the operation of Hydrocarbon detector, by releasing a
small amount of gas from a small LPG bottle.     [_ _]
8. Work plan for the PSSWDP1, Dirty Water Pump 1
(a) Check the inlet tundish for any blockage or accumulated
debris, clean out if required.  [_ _]
(b) Check the triple interceptor trap for any evidence of oil
on the surface, turbidity and the correct operation of
the discharge valve.   [_ _]
(c) Check the operation of float switches.  To test lift the
High/High float and Low/Low floats respectively, then
check that the alarms are received at the Control
Room.  [_ _]
(d) Observe the level controller readout for variations, with
respect to the pump operations.   [_ _]
(e) Check the cabling to the pump for damage and that it is
clear from possible damage.   [_ _]
(f) When this job falls in either December, March, June or
September.  Lift the level controller sensor out of the
protective conduit, then carefully, clean the recess in
the sensor base of all dirt or debris.   [_ _]
9. Switch the AUTO/OFF/MANUAL selector to the MANUAL
position.   [_ _]
10. (a) Check and note the position of the pump non-return valve
(NRV) counterweight prior to starting the pump.  [_ _]
(b) Start the pump PSSWDWP1 by pressing the START push
button.
CAUTION: Do not pump the wet well below the Low/Low level
alarm point as the lack of submergence may cause damage to the
pumpset.
(c) Record the operating current of the pump in the Work Done
area of the job sheet if the current reading is greater
than FLC 190A.  [_ _]
(d) Observe pump operation for smooth running, vibration and
abnormal noises. [_ _]
(e) Observe that the pump discharge rate is sufficient to
draw down the water level in the sump.   [_ _]
(f) Stop the pump by pressing the STOP pushbutton. Check
the operation of the non-return valve (NRV), as the
water flow  stops.
(i) The NRV should close with a sharp audible metallic
sound
(ii) The counterweight returning to it's pre-start
position or lower, as well
(iii) backflow through pump should cease within 30 seconds.
(iv) If a faulty closure is suspected, the pump should be
re-started, operated for 2 minutes and the operation
of the NRV monitored again.    [_ _]
11. Repeat steps 8 through to 10 for pump PSSWDWP2.   [_ _]
12. Repeat steps 8 through to 10 for pump PSSWDWP3.   [_ _]
13. Return the  AUTO/OFF/MANUAL selector switch to the AUTO
position.       [_ _]
14. Switch the ground water pump AUTO/OFF/MANUAL selector switch
to the MANUAL position
(a) Check the operation of the float switches.  To test, lift
the High/High float and Low/Low float respectively, then
check that the alarms are received at the control
room. [_ _]
(b) Observe the level controller readout for variations, with
respect to the operation of the pump  [_ _]
15. Start the pump PSSWGWP1 by pressing the START push button.
CAUTION: Do not pump the wet well below the Low/Low level
alarm point as the lack of submergence may cause damage to the
pumpset.
(a) Record the operating current of the pump in the Work
Done area of the job sheet (FLC 50A).  [_ _]
(b) Observe the pump operation for smooth running or
vibration and abnormal noises. [_ _]
(c) Check that the pump discharge rate is sufficient to draw
down the water level in the sump.     [_ _]
(d) Stop the pump by pressing the STOP pushbutton.  Check
the operation of the NRV.  Full valve closure will be
indicated by the backflow through pump ceasing within
30 seconds.  Excessive backflow (longer than 30 seconds)
occurring, may indicate that debris is jammed in the
valve preventing a full closure.  The pump should be
re-started, operated for a further 2 minutes and the
operation of the NRV monitored again.  [_ _]
If a faulty closure is still suspected, report the fault
for corrective maintenance.
(e) Re-grease Motor bearings and Pump main bearing using
general multi purpose grease.
(f) Clean bottom of pump housing where drain water is
collected.
16. Repeat steps 14 and 15 for pump PSSWGWP2.
17. Return the AUTO/OFF/MANUAL selector switch to the AUTO
position.  [_ _]
18. When this job falls in either December, March, June or
September.  Lift the level controller sensor out of the
protective conduit, then carefully, clean the recess in the
sensor base of all dirt or debris.   [_ _]
19. Check that the wet well ventilation system fan is
operational and moving air from the wet well.  [_ _]
20. Record any corrective action required, in the Work Done area
of the job sheet.  [_ _]
21. A Confined Space Entry permit is required prior to entering
the sump
22. At the pump motor control panel, switch the pumps from
Automatic Mode to Manual Mode and switch the two clean
water pumps to the OFF position.
DO NOT OPERATE THE PUMPS WITHOUT WATER COVERAGE.  THE PUMPS
NEED TO BE SUBMERGED TO OBTAIN ADEQUATE COOLING OTHERWISE
DAMAGE WILL OCCUR.
23. At the pump sump
(a) Inspect the triple interceptor for debris, silt
deposits and foreign objects, remove and clean if
required.
(b) Inspect the pump sump for debris, silt deposits and
foreign objects, remove and clean if required.
24. Ensure the Triple Interceptor bypass valve is OPEN.
25. (a) Close Valve GW1 & GW2.   Record the result of all tests
on form TMF-3012-OP-0273 - Burnley Tunnel Pump
Calibration
(b) Open valve GW1.
(c) Start Pump GW1 using the On/Off Push Buttons
26. (a) Record head pressure
(b) Record the flow rate (Large digits of Magmeter)
27. Close valve GW1 and Open valve GW2.  Repeat step 28 for
pump GW2.
28. Open valve GW1.  Repeat  step 29 for pumps GW1 & GW2.
29. Once the test is complete, ensure that the valves (GW1 &
GW2) are fully open.
30. Close the pressure gauge isolating valve and remove the
pressure gauge.
31. At the pump motor control panel, switch the pumps from
Manual mode to Automatic Mode.
32. Record the hours run for the pumps in the Work Done area of
the jobsheet .
The hour readings are obtained from the CCCs.
The entities are SWDW1RUN, SWDW2RUN, SWDW3RUN, SWGW1RUN &
SWGW2RUN
33. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the pump station and
equipment etc,  in the Work Done section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
34. Record in the Work Done area of the Job sheet any
outstanding works that require further work.  Raise a new
job sheet for any outstanding work that is required.
35. Notify the traffic control room on completion of the job.
36. Ensure the completed from TMF-3012-OP-0273 - Burnley Tunnel
Groundwater Pump Calibration  is returned to the Electrical
/ Electronic Team leader or his representative for recording
of the data.  Enter data into file at
G:\TFM\Operations\Tunnel drainage\Burnley Tunnel Drainage\
Swan St pump Flows.xls
\ Data Entry. Print Graph and forward to Maintenance
Operations Manager for information and forwarding to
relevant authorities.
Enter Recordings Below
--------------------------------------------------------------
Plant Number
--------------------------------------------------------------
PSSWDWP1
---------------------------------------------------------------
PSSWDWP2
---------------------------------------------------------------
PSSWDWP3
---------------------------------------------------------------
PSSWGWP1
---------------------------------------------------------------
PSSWGWP2
---------------------------------------------------------------
"
120326892 ,"12 M Adjust lighting ctrl clocks for daylight savings
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control Room prior to commencing this
work.
2. Reference Manual -
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and
Translink Procedure PR-RS-IR-059 Plan 12 or 13  to be
provided by Transfield Services.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Adjust the time clocks controlling the street lighting and
architectural lighting for daylight
savings.
W2B/E6B    DB/Punt Road    [_ _]
W2B/E6B    DB/Cremorne Street   [_ _] (No Timer)
W2B/E6B    DB/Oddy Lane   [_ _] (No Timer)
W2A/E7/4   DB/Mary Street   [_ _] (No Timer)
W2A/E7/4   DB/Gibdon Street   [_ _] (No Timer)
W1/E5      DB/Heyington Bridge   [_ _] (No Timer)
W1/E5      DB/Gardiners Creek   [_ _] (No Timer)
W1/E5      DB/Kooyong   [_ _] (No Timer)
5. Record any corrective action required, in the Work Done
area of the job sheet.  Raise a new job sheet for any
corrective actions required.   Priority High P1.
6. Notify the Traffic Control Room on completion of this work.
"
120309398 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120309323 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120380075 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
132008481 ,"Replace locking system on Bolte Towers
12.09.2014 13:56:42 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace locking system on Bolte Towers access hatchs at water level.
* 12.09.2014 13:56:42 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace locking system on Bolte Towers access hatchs at water level.
"
120380421 ,"03M Insp of South Sticks moisture level
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCR prior to commencing this job
2. Refer to and read TMI-3012-SA-0122 """"Floating Elevated Work
Platform"""" procedure prior to commencing job for safety procedures to
befollowed whilst carrying out this job.
3.  Visually inspect, from the access door, the base and interior of
each stick looking for water pooling in the base, evidence of moisture
and or corrosion.
4. Visually inspect the seal of the access door for damage
5. Examine stick interior for evidence of the source of any possible
leak e.g. Top cover or access door.
6. Estimate the depth and quantity of any water residue and record.
7. Record details of any water residues (along with source), corrosion
and or damage on form ""SOUTH STICK INSPECTION"" TMF-3012-OP-0353. Raise
anew jobsheet for any outstanding works.
"
110166799 ,"VMSw2A - Fault
VMSw2C - Fault
Informed by TCR after failover that VMS went into fault. Found Adam unit
locked up. Reset & tested all working ok.
"
120309029 ,"01 M Inspection of the ERTs in the BT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 22.
3. For the Burnley Tunnel right hand lane and at each Emergency
Roadside Telephone;
(a) Inspect the telephone for graffiti, damage and or insect
infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside Telephone, contact
the Traffic Control Room and confirm the operation of the
phone communication, then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection,
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 3) Form
No. TMF-3012-OP-0072.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Burnley Tunnel (Lane 3)
Form No. TMF-3012-OP-0072.
8. The Electrical / Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120380437 ,"03 M Insp drainage pipe of CCTV Camera
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Carry out the following checks in co-operation with the
sub-contractor(Pipe and Cables):
Inspect a length of drainage pipe at a CCTV location where
there is suspected blockage. If there is no area exist, carry
out random inspection of any CCTV location and modify SAP
function location on work order to match with location of the
CCTV camera.
3. Notify the control room prior to departure from the CCTV site
Record Details Below:
Sub-contractor Job No:
Date:
"
120309098 ,"06 M Inspection of the OMB Building
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inform security that a building inspection is being carried out..
2. Inspect building for the following;
2.1 Condition of internal / external walls, ceiling, floor and cladding.
Check for damage, water
stains, graffiti.
2.2 Condition of doors, locks, screens and guards.
2.3 Painted surfaces and coatings.
2.4 Window for cleanliness and / or damage.
2.5 General cleanliness (graffiti, bird droppings, rubbish, dirt,
foliage).
2.6 Stormwater plumbing (roof, gutters, flashing, downpipes,
interceptortraps).
2.7 Security fencing for damage.
2.8 Irrigation system.
2.9 Landscaping around building.
2.10 Check the exit doors
(a) Ground floor kitchen to outside   [_ _]
(b) Ground floor garage to the car park   [_ _]
(c) Ground floor front exit    [_ _]
(d) First floor (West face of building) to emergency stair to
ground floor   [_ _]
(e) Emergency stairway from first floor to ground level   [_ _]
(f ) Exit door at foot of emergency stairway to the ground level
for   [_ _]
operation, as well, ensure the approaches (including
passageways) to the exit doors are
free of obstructions and foreign objects and ensure the
emergency stairway is also
free of obstructions foreign objects.
Remove any and all obstructions of emergency exits.  Record in
the """"Work Done"""" area of
the Job sheet and notify the Team Leader of any obstruction.
3. At the Operations and Maintenance Building
3.1. Clean silt trap and check the trap for structural integrity.  [_ _]
3.2. Check the triple intercepter for accumulated silts, oils and fuels.
Record on the
Inspection Form TMF-3012-OP-0043 and raise a job for the
cleaningof the intercepter if
required.  [_ _]
3.3. Check external illuminated signs for operation, damage and
corrosion.  [_ _]
4.  Record all defects or maintenance requirements on Inspection Form
TMF-3012-OP-0043.
5. Notify the control room on the completion of the inspection.""
"
120309440 ,"06 M Calibrate & Test HV personal protection equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Arrange test to confirm suitability of the following equipment to
continued to be used in the
high voltage environment.
(a) 2 off High Voltage Protective rubber mat    [_ _]
(b) 2 off pairs High Voltage Protective rubber gloves  [_ _]
(c) 1 off unit High Voltage detector - Modiewark  [_ _]
(d) 1 off Extension rod - Modiework   [_ _]
2. Testing authority to provide a written report of the test results.
3. Record in work done area of job sheet the Name of the testing
Authority and the testing
authorities reference number.
4. The test report is to be returned to the Electrical Electronic Team
Leader for any  actions
and filing in File 27.1 High Voltage Personnel Protective Equipment
HIGH VOLTAGE PPE.
Record Details Below
Name of Testing Authority:
Testing Authority's Reference number:""
NOTE: Where equipment requiring testing or calibration is sent
off site for calibration, please record the in the Work
Order the date equipment was sent out.
"
120380443 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380232 ,"01 W Mon, m'sure & report  YC pump stn flows""
The measure of  water flowing from the Yarra Crossing pump
station is a measure of all the water collected in the Domain
tunnel drainage systems, from both dirty and clean water
sources.
Note: NEW CHANGES TO ITEM 4
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025.
3. The Civil Team Leader is to provide a copy of the previous
DOMAIN TUNNEL DRAINAGE FLOW TMF-3012-OP-0203 for details of
the previous readings.
4. Record the Time and the Total Flow at Magflow 1 (in K.litres)
and the Total Flow at Magflow 2 (in m3) for the pump station,
on form  DOMAIN TUNNEL DRAINAGE FLOWS TMF-3012-OP-0203.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form  DOMAIN TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0203 is forwarded to the Civil Team Leader for
evaluation on completion of the job.
Note:  An increase or decrease in the pump station outflows
in excess of 0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for
the reason to the change in water flowrate.
""
"
110166559 ,"VMSW2C - Display unit out of service
25.08.2014 18:02:55 Brenton ROWE (ROWEB)
VMSW2C Display Unit is out of Service  NO FLASHERS
* 25.08.2014 18:02:55 Brenton ROWE (ROWEB)
* VMSW2C Display Unit is out of Service  NO FLASHERS
VMSW2C - Display unit out of service
Reset local controller and re-crimp comms cable. TEsted sign and left
running for about 1 hour. All working ok. no faults present.
"
120309174 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120380175 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
110164205 ,"Smoke Duct Inspections 13/7/13
14.08.2014 14:22:13 Jason Ng (NGJ)
Smoke Duct Inspections 13/7/13 outstanding invoice.
* 14.08.2014 14:22:13 Jason Ng (NGJ)
* Smoke Duct Inspections 13/7/13 outstanding invoice.
Smoke Duct Inspections 13/7/13
This Work was completed during the Burnley Tunnel Closure.
Duplicate of a WO in SAP 4.7
"
120309121 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
