110163842 ,"OMB rear gate stuck open.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120309061 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
110161332 ,"VMS 1 comms failure.
01.08.2014 11:10:35 Bill Booth (BOOTHB)
VMS 1 comms failure.
* 01.08.2014 11:10:35 Bill Booth (BOOTHB)
* VMS 1 comms failure.
VMS 1 comms failure.
TCR unable to send message to VMS. Attended sign and went over comms
connections and reset local controller. Fault cleared and test messages
ok.
"
120309431 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309034 ,"01 M supply fresh water to Dangerous Goods Store eye wash
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Dispose of existing water in Eye Wash unit, flush out and clean
container, clean eye wash
unit by hosing and dry, refill container with fresh potable water.
2. Check for leaks, deterioration, and any damage.
4. Record in the Work Done area off the Job Sheet any outsanding works.
3. Notify the Civil Supervisor of any outstanding works requiring
further repairs.
Work completed as above work plan.
"
110167504 ,"TP4C - VR#1 Sensor Replacement
Replaced as req + S/No given to RSE.
"
110238288 ,"DT barrier system - traffic lights
04.10.2014 03:49:57 Brenton ROWE (ROWEB)
domain tunnel barrier system traffic lights fault.
left hand side red light only works
left and right hand side green lights work
* 04.10.2014 03:49:57 Brenton ROWE (ROWEB)
* domain tunnel barrier system traffic lights fault.
* left hand side red light only works
* left and right hand side green lights work
"
120309158 ,"06 M Inspection of SL TSH emergency lighting systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Reference MGP Electrical Pty Ltd , Technical Shelter Main
Distribution Switchboard, Operation and Maintenance Manual
(M-MCL-ME-20016).
4. Carry out the following jobs at the following locations:
TSH 10
TSH 11
TSH 11A
TSH 13
5. Check operation of internal and external  lights and replace
any faulty lamps.  [_ _]
6. Check and test Emergency lighting as per ASA2293.1 &
AS2293.2.
(a) Operate the self contained emergency lighting from their
battery supply by turning off the normal lighting power
supply.  [_ _]
(b) The lights must remain alight for at least 90
minutes.  [_ _]
(c) Replace any faulty lamps.  [_ _]
(d) Turn on the normal lighting power supply and check that
the battery charger indicator functions properly.  [_ _]
(e) Record the test and correct operation of the system in
the emergency lighting log book.   [_ _]
(f)  Record the replacement of faulty lamps.  [_ _]
7. Record any corrective action required in the Work Done area
of the Job Sheet.
8. Fill in the Technical Shelter Log Book.
9. Notify the control room on departure from the Technical
Shelter.
"
110241875 ,"O&M office door upstairs
09.10.2014 17:41:51 Brenton ROWE (ROWEB)
The 'security' door to the main upstairs office area is faulty in that
it can only be opened from the outside via a key.  The proximity card
reader indicates that it is working but the locking mechanism does not
release.
The locksmith is of the opinion that the fault is mostlikely not enough
power getting to the bolt mechanism.
He suggests a check of the current, etc from the power supply to the
switch.  (Perhaps see Andrew Butler for further information.)
* 09.10.2014 17:41:51 Brenton ROWE (ROWEB)
* The 'security' door to the main upstairs office area is faulty in that
it can only be opened from the outside via a key.  The proximity card
reader indicates that it is working but the locking mechanism does not
release.
* The locksmith is of the opinion that the fault is mostlikely not enough
power getting to the bolt mechanism.
* He suggests a check of the current, etc from the power supply to the
switch.  (Perhaps see Andrew Butler for further information.)
"
110241104 ,"Check And Tighten Expansion Joints
09.10.2014 09:47:43 Raymond Schulz (SCHULZR)
Check and tighten all expansion joints within the closure for the Domain
tunnel on the 11/10/14. Works to be carried out by Allworks.
* 09.10.2014 09:47:43 Raymond Schulz (SCHULZR)
* Check and tighten all expansion joints within the closure for the Domain
tunnel on the 11/10/14. Works to be carried out by Allworks.
"
120309408 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110174525 ,"Q1450 Tree Removal at Rooney St
Transurban PO# 2831
Amount: $6329.00
Contact name: Ivan Glavan (glavan@tlo.com.au)
TU contact name: Brodrick, Carl [CBrodrick@transurban.com]
"
110159774 ,"Upgrade CCAM 768 to OSD gear.
25.07.2014 09:10:47 Bill Booth (BOOTHB)
Upgrade CCAM 768 to OSD gear.
* 25.07.2014 09:10:47 Bill Booth (BOOTHB)
* Upgrade CCAM 768 to OSD gear.
Upgrade CCAM 768 to OSD gear.
Isolated camera. Removed fibre options Rx in TSH. Wire & Install new OSD
Rx at TSH. Set up lane closure in tunnel. Remove fibre options Tx and
installed new OSD Tx and wired up.
Tested camera and functions all working ok.
"
120309156 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
110157969 ,"IN NO 14070783 Truck Accident
IN# 14070783 Truck Accident
TSL crew removed the debris. Work completed.
For rectification works please refer to the WO no. 110159122
"
120380457 ,"12 M Maint of RC Sign at Hannah St
Site ID:
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this Ramp Control Signs are:
(a) Access Vehicle: EWP.
(b) Lane closure
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
4. Ramp Control Signs(RC1 & RC2);
(a) Clean the sign lenses.  [_ _]
(b) Check the support brackets are well secured.  [_ _]
(c) Contact Vicroads & operate the signs & confirm operation.  [_ _]
,,**Contact VicRoads control room on 131170**
5. Mounting pole
(a) Check the mounting pole is well secured.  [_ _]
(b) Check for damages, signs of corrosion.  [_ _]
6. Traffic Counting Stations Cabinets;
(a) This will be inspected & cleaned during ""06 M Inspect & clean of
RMS Station Traffic Control Lights""
(b)(It is recommended that Traffic Counting Sensors should run to
failure)
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
Record Details below
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120322440 ,"06 M Night inspection of tollway in wet weather
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Tollway assets at night during wet weather on
six-monthly intervals as listed on the Regular Night
Inspection Report TMF-3012-OP-0048.  Record maintenance
requirements.
Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane for further inspections.
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
110164835 ,"ERW01 - 1B PLC 240V FAIL
16.08.2014 03:47:44 Brenton ROWE (ROWEB)
Equipment Room West #01 - 1B PLC 240V Fail
* 16.08.2014 03:47:44 Brenton ROWE (ROWEB)
* Equipment Room West #01 - 1B PLC 240V Fail
ERW01 - 1B PLC 240V FAIL
Refer to Job No.110164836
Faulty sub mains cable between sub 5B UBD & ERW 01 B ESS
"
110170220 ,"Trip Hazard - Grinding Pathway
Work completed as per request.
From: John De Luca
Sent: Tuesday, 9 September 2014 1:11 PM
To: NearMisses
Cc: Jason Ng; Ray Schulz; Ivan Glavan
Subject: Hazard ID - OMB concrete path to carpark
FYI  trip hazard circle in yellow.
Cc; Thanks David R for raising this one.
Cc: Jason, Can you add photo into and raise a work order for Ray to
organise interim yellow painting of trip hazard until grinding is
arranged.
,,Regards
JOHN DE LUCA
Contract & Asset Maintenance Manager
,,,,
,,T  +61 3 9674 2102
,,,,
,,,,,,
From: delucaj@transfieldservices.com
[mailto:delucaj@transfieldservices.com]
Sent: Tuesday, 9 September 2014 1:05 PM
To: delucaj@transfieldservices.com; tsouliasz@transfieldservices.com
Subject: INC-75588 Notification - Severity : Five, of Type : Hazard ID,
Site: Transport Infrastructure Maintenance AUS , TIM Australia ,
Melbourne Citylink
This incident occurred at: Transport Infrastructure Maintenance AUS
<(>,<)> TIM Australia <(>,<)> Melbourne Citylink
This incident occurred on: 09/09/2014 12:58:48 PM
The details of the incident at present are as follows:
The concrete path leading to the OMKB carpark, past the gate, is raised
and a potential trip hazard.
Possible Mandatory Safety Rule Breach: No
The immediate actions in response to this incident were:
Spray trip hazard in yellow in interim. Raise work order to shave the
differential height
Do not reply to this automated e-mail.
For more information please click on the link below
Internal URL:Incident # INC-75588
External URL:Incident # INC-75588
______________________________________________________
""This email and any attachments are confidential and are for the
intended addressee[s] only. Unauthorised use of this communication is
prohibited. If you have received this
communication in error, please notify the sender and remove them from
your system. Confidentiality is not waived or lost by reason of the
mistaken delivery to you. Before opening or using any attachments, it is
your responsibility to check them for viruses and defects.""
Thank You.
"
110162414 ,"OMB HVAC #2 faulty circulating fan.
07.08.2014 14:30:16 Bill Booth (BOOTHB)
OMB HVAC #2 faulty circulating fan.
* 07.08.2014 14:30:16 Bill Booth (BOOTHB)
* OMB HVAC #2 faulty circulating fan.
OMB HVAC #2 faulty circulating fan.
Replaced fault cvc fan and test ran
"
120380318 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120380210 ,"01 M Maint inspection of WL emergency roadside telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120380386 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
110173238 ,"LUE303L2 ARROW GLOBE1/FAULT 2 STATUS
22.09.2014 06:15:07 Brenton ROWE (ROWEB)
LUE303L2 ARROW GLOBE1/FAULT 2 STATUS
* 22.09.2014 06:15:07 Brenton ROWE (ROWEB)
* LUE303L2 ARROW GLOBE1/FAULT 2 STATUS
LUE303L2 ARROW GLOBE1/FAULT 2 STATUS
Checked with TCR no faults on sign. Tested sign numerous times and
didn't fault all working ok.
"
120309248 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,TRX Transceiver Unit 05,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 08 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Illum Unit 06 (SEN 06),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
,,VR Sensor Unit 06,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
110174509 ,"Earth Straps on Doors
26.09.2014 11:05:39 Jason Ng (NGJ)
Earth Straps on Doors
Replace + Extend to make doors safer and easier access during Maint.
2* Straps for Sub 1A
2* Straps for Sub 1B
2* Straps for Sub 2A
2* Straps for Sub 2B
2* Straps for Sub 3A
2* Straps for Sub 3B
2* Straps for Sub 4A
2* Straps for Sub 4B
2* Straps for Sub 5A
2* Straps for Sub 5B
Total 16 Straps
* 26.09.2014 11:05:39 Jason Ng (NGJ)
* Earth Straps on Doors
*
* Replace + Extend to make doors safer and easier access during Maint.
*
* 2* Straps for Sub 1A
* 2* Straps for Sub 1B
* 2* Straps for Sub 2A
* 2* Straps for Sub 2B
* 2* Straps for Sub 3A
* 2* Straps for Sub 3B
* 2* Straps for Sub 4A
* 2* Straps for Sub 4B
* 2* Straps for Sub 5A
* 2* Straps for Sub 5B
*
* Total 16 Straps
"
110172588 ,"SUB 3B Vent Fault
18.09.2014 16:19:36 Brenton ROWE (ROWEB)
Substation 3B Ventilation Fault
* 18.09.2014 16:19:36 Brenton ROWE (ROWEB)
* Substation 3B Ventilation Fault
SUB 3B Vent Fault
CB Tripped. Reset and ran ok. Fault cleared.
"
120309136 ,"01 M Road sweeping of Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify control room prior to commencing work on each sector.
2.  Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3.  Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Traffic Management Plan 136.
4.  Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5.  Sweep the various sectors and ramps listed on form SOUTHERN
LINK STREET SWEEPING - TMF-3012-OP-0265.
6.  Record the detail of the lane swept, the sector swept on the
form SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
7.  Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8.  Record the details of herbicide spraying on the form
SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
9.  Ensure litter is not swept into drainage pits or channels
and is disposed of correctly at approved disposal facility.
10  Record the details of any outstanding corrective actions
required on form SOUTHERN LINK STREET SWEEPING -
TMF-3012-OP-0265..
11. Notify control room upon completion of work on each sector.
12. The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES""
"
110165816 ,"EFE 07 fail to start.
21.08.2014 09:40:19 Bill Booth (BOOTHB)
EFE 07 fail to start.
* 21.08.2014 09:40:19 Bill Booth (BOOTHB)
* EFE 07 fail to start.
EFE 07 fail to start.
19-8-14 : Found head unit on soft starter was faulty.
Returned to workshop to find no spares in stock.
Removed head unit of JFE 34 to get EFE 7 repaired.
Job has been raised to replace JFE 34 soft starter, job # 110165817
"
120380345 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309096 ,"03 M Clean of O&MB Triple intercepter
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Prior to commencing work, install barriers around the work site.
[__]
2. Remove mesh filter on intercepter collection well, remove all debris
,ensure the mesh filter is
clean.   [_ _]
3. Ensure collection well and pipe to intercepter is clear of all
debris.   [_ _]
4. Clean out triple intercepter disposing of all debris and waste in an
approved manner.  [_ _]
5. Replace all baffles, screens and covers on completion.   [_ _]
6. Record anything outside normal parameters in the """"Work Done""""
section of the Job Sheet.
Notify the Superintendent of any sharps or abnormalities.
7. Remove all barriers.
""
"
120309280 ,"03 M Inspection of Thytec UPS system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the Technical
Shelter.
3. Refer to Manual: Thytec 30KVA UPS 12 Pulse
[ M-MCL-ME20000/20011 ] Manual.
4. Measure the voltage across each battery, ( whilst being
charged ) record results in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
5. At By-pass Switch (Wall Mounted)
(a) Press the TRANSFER button, on the UPS control panel, to
transfer the UPS  to the by-pass mode.
(b) Wait until the amber By-Pass led is illuminated.
(c) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the OFF position, to isolate the batteries.
(d) Press the OFF button, on the UPS control panel,  to
switch OFF the UPS unit.
(e) Switch the EXTERNAL BY-PASS switch (wall mounted above
UPS) to the BY-PASS position.  The UPS unit is now
by-passed.
WARNING: DO NOT USE THE INTERNAL BY-PASS SWITCH, AS THIS
SWITCH IS NOT INTERLOCKED.
(f) Switch the EXTERNAL by-pass switch to the NORMAL
position.
(g) Press the ON button, on the UPS control panel.  An UPS
start is initiated.
(h) Wait for INV. ON green led to illuminate.
(i) Turn the battery circuit breaker, on the battery cabinet<(>,<)>
to the ON position to connect the batteries to the UPS.
(j) After about 30 secconds the BYPASS led will go OFF and
the INVERTER led will illuminate, indicating the load is
on the inverter.  A noticeable change in the operating
noise of the UPS will also indicate the change of load.
6. UPS Unit.
(a) Do not operate the EMERGENCY STOP push button, on the
front of the UPS Panel, unless in extreme emergency, as
damage to the UPS electrical equipment can occur.
(b) Check the front LCD panel for any alarm conditions.
[_ _]
(c) Remove the air filter, clean and re-install, ( replace
air filter if necessary )   [_ _]
(d) Check for air flow above grills on top of the panel.
( with fan in operation )   [_ _]
(e) Visual Inspection of capacitors for any oil leaks.  [_ _]
(f) Switch OFF the """"MAIN UPS"""" electrical supply.  The load
should then transfer to the UPS, supplying from the
batteries.
(g) Check and monitor, on the UPS display, the load current
(max. 42A per phase 30kVA UPS or max 55A per phase 40kVA
UPS).
(h) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 12.0
and 13.6 volts:  A voltage above 13.8 volts will indicate
a battery fault. ]
(i) Leave the UPS supply the load for at least ten minutes.
(j) Switch the Normal electricity supply isolator to the ON
position.  The load will revert to the Normal power
supply.
7. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on Panel
Door, is in the upright position and is not tripped.
[_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 270V. )    [_ _]
8. Record any result outside normal parameters, in the """" Work
Done """" area of the job sheet.
9.Fill in the Technical Shelter Log Book.
10.Notify control room on departure from the Technical Shelter.
Works completed as above work plan
""
"
110174507 ,"TP5A - VR Sensor #1 Replacement
Replaced VR sensor
Out 07081579
IN 0710 1631
"
120380353 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120309266 ,"03 M Inspect & Clean TSH Equipment and Bldgs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the
cleaning and inspections of the Building and Electrics<(>,<)>
prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths, lamps for fluorescent, emergency, Exit and
external lighting, Brooms, Rubbish bags, Filter material<(>,<)>
Ladders, Silicon Lubricant Spray, Rodent Bait Station
This job should be carried in conjunction with the Monthly
job at the Technical Shelters
A  INTRODUCTION
This job is a combined job for the inspection of the
electrical installations of Technical Shelters, as well the
cleaning, inspections and maintenance of the relevant
areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Technical Shelters TSH1-6, TSH10-14 )
1. Notify the TCRO prior to entering the relevant Technical
shelters.
2. On entering the relevant area, be aware of the atmosphere<(>,<)>
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. At Technical shelters, fill-in the log-book [_ _]
4. Check the interior and external lighting for operation<(>,<)>
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of
ambient plus 10°C should be considered abnormal and must be
noted in the """"Work Done"""" area of the Job Sheet and
ensure the Team Leader or his representative is informed of
the abnormality. Raise a new job sheet for any corrective
action [_ _]
6. While carrying out the temperature check, Inspect all
cables, terminals, equipment and components  for evidence
of burn marks, unusual odours and overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new jobsheet for any corrective action.
Ensure the Team Leader or his representative is informed of
the abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either
replace spent surge diverters when less than 80% or raise a
new Job Sheet for works to be carried out.   [_ _]
9. At Technical Shelters,  visually inspect external Lightning
Protection System connections for damage and or corrosion.
Record anything abnormal in the """"Work Done"""" area of the
Job Sheet and raise a new jobsheet for any corrective
action.  Ensure the Team Leader or his representative is
informed of the abnormality.  [_ _]
10.Visually inspect all enclosure doors, hinges, hardware<(>,<)>
gaskets, seals and escutcheons for serviceability and
general operation, lubricate as required.  Carry out
any required repairs or raise a new jobsheet for any
outstanding actions.  [_ _]
11.Inspect single line drawings for legibility.  Record
details of drawings requiring replacement in the """"Work
Done"""" area and report to the Team leader or his
representative.
12.Check cable and glandings at enclosure entries for heating<(>,<)>
looseness, and damage.  [_ _]
13.Inspect all electrical switchboard enclosures internally
for dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
14.Ensure cabinets ventilation paths are clear of
obstructions.  Clean or replace filters as required.  [_ _]
15.Inspect systems, mounted within the building or room(s)<(>,<)>
for faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp
replacement or raise a new job sheet for any outstanding
actions.   [_ _]
16.PLC Equipment shall be inspected for the following
(a) Inspect  the PLC status and error indicators.
Indicators found to indicate abnormal conditions are
to be logged in the """"Work Done"""" of the Job Sheet and
a new job sheet raised to invetigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g.
plug connections, screw connections for security.
[_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
17.Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.
18.Inspect the door alarm switches at all external doors for
operation and security.  Check with the Traffic Control
Room Operator to confirm the receipt of an alarm.  Repair
faulty of defective switches.  Record details of
outstanding defects in the Work Done area of the Job
Sheet.  [_ _]
19.Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the Related Job field of the new and this
job, the job number number of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of
moisture ingress.  Inspect for source of any water.  Record
any details in the Work Done area of the job sheet and
inform the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings
and or stored items.  Remove any obstruction.  [_ _]
3. Inspect the area of the generator in Tech Shelters and air
conditioning unit, for leaks of fuel, coolants or
lubricants.  Clean any spillage and if any leaks are
evident record in the """"Work Done """" area and raise a new
jobsheet for any corrective action required. Inform the
Team Leader or his representative of  these required
actions.  [_ _]
5. Remove by vacuuming, dust and debris from tops of cabinets<(>,<)>
ledges, cable trays, cables, etc.   Note: Dust will settle
on all ledges and surfaces, e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
6. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
