110163842 ,"OMB rear gate stuck open.
7. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
8. Remove any accumulated rubbish and debris.  [_ _]
9. Sweep and vacuum all floor surfaces.  [_ _]
10.Carry out Exterior Checks of Technical Shelters.
(a) Visually inspect the exterior surfaces of the
building (if applicable) for damage, erosion<(>,<)>
graffiti.  [_ _]
(b) Visually inspect the building (if applicable) walls<(>,<)>
roof, guttering and and downpipes for damage, leaks
and or blockages, remove any debris or materials
that could cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding
the building for erosion and damage to surfaces<(>,<)>
fences, gates, pavements   [_ _]
11.Visually inspect rodent bait station for bait.  replace
bait station if bait is near exhausted.  [_ _]
12.Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of
the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
13.Remove any accumulated debris from the building surrounds.
[_ _]
14.Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of
readiness for operation.  [_ _]
(e)  UPS in Tech Shelters to be left in state of readiness
for operation. [_ _]
15.Record anything abnormal from the above inspections in the
""""Work Done"""" area of the Job Sheet and Inform the Team
Leader or his representative of any corrective actions.
Include in the """"Related Job"""" field of the new and this
job, the job number number of the alternate Job.   [_ _]
16.Notify the Traffic Control Room prior to departing.
Work completed as above work plan
""
"
120322509 ,"03 M  Elec.Inspect / Clean OMB LV SBD  and UPS Rooms Equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders
A  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Notify the TCRO prior to entering the OMB LV Switchboard Room and
UPSRoom
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating .   [_ _]
3. On entering the OMB LV Switchboard Room and UPS Room, be aware of
theatmosphere,
use your senses of sight, smell and hearing to monitor any abnormal
events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor to assist visual inspection.
Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in the
""""Work Done"""" area of the
Job Sheet and raise a new jobsheet for corrective action.  Ensure thatthe
Team Leader or his
representative is informed of the abnormality.  [_ _]
6. While carrying out the temperature check, Inspect all cables,
equipment and components
for evidence of burn marks, unusual odours and overheating.  record
anything abnormal
in the """"Work Done"""" area of the Job Sheet and raise a new jobsheet
for corrective
action.     Ensure the Team Leader or his representative is informed
of the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Inspect the surges diverters where applicable, and either replace
spent surge diverters
when less than 80% or raise a new Job Sheet for works to be
carriedout.   [_ _]
9. Inspect all enclosure doors, hinges, hardware, gaskets, seals and
escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required repairs
or raise a new jobsheet for any outstanding actions.  [_ _]
10. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
11. Inspect all electrical switchboards and enclosures internally for
dust, grime and             condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
12. Ensure cabinets ventilation paths are clear of obstructions.  [_ _]
13. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairsor
indicator lamp
replacement or raise a new job sheet for any corrective actions.
[_ _]
14. Record anything abnormal for the above inspection in the """"Work
Done"""" area of the Job              Sheet and Inform the Team Le ader
orhis representative of outstanding actions.  [_ _]
B.  BUILDING INSPECTIONS, CLEANING and MAINTENANCE
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the Team
Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Check for any eveidence of insect or rodent infestation Clean the
affected area and record in
work done area .  Inform the Team Leader or his representative if any
further action is
required.  [_ _]
4. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
5. Clean all exterior surfaces of cabinets using approved cleaning
materials.  [_ _]
6. Clean dust and cobwebs from interior walls, Light fittings , cable
trays, cabinets and
ceilings.       [_ _]
7. Remove any accumulated rubbish and debris.  Empty rubbish bins and
replace
liners.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Record anything abnormal for the above inspection in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of
outstandingactions.  [_ _]
10. Notify the Traffic Control Room prior to departing.
""
"
120380241 ,"01 M Inspect the SL Traffic Management Cabinets
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The Traffic Control Room Officer or his representative are to
check the contents of the SL Traffic Management Cabinets.
2. WARNING:   PERSONS CARRYING OUT INSPECTIONS MUST BE AWARE
THAT POISONOUS INSECTS MAY BE WITHIN THE CABINETS.
3. At each Traffic Management Cabinet, listed on form
TMF-3012-OP-0315 SL TRAFFIC MANAGEMENT CABINETS  an
inspection and content count is to be carried out.:
(a) Visually inspect the enclosure for damage and graffiti
(b) Visually inspect the enclosure door, hardware and gaskets
for damage.
(c) Check the enclosure for insect infestation
AND SPRAY WITH A SUITABLE INSECT SPRAY AS REQUIRED.
(d) Clean the enclosure of accumulated dirt and debris.
(e) Count and record the number of each item stored in the
cabinet AND RESTOCK CABINET OF MISSING ITEMS AS REQUIRED.
(f) Record the result of the visual inspections and the count
of items on the form TMF-3012-OP-0315 - SL Traffic
Management Cabinets.
4. Notify the Traffic Control Room on completion of this work.
5. The completed job sheet and form TMF-3012-OP-0315 SL Traffic
Management Cabinets are to be returned to the Road  Service
and Traffic Manager or his representative.  The Road Service
and Traffic Manager is to be notified of any outstanding
issues and a copy of job sheet to be forwarded to the Team
Leader - Civil or his representative.
"
110165250 ,"E02TM02 - Communication fail
19.08.2014 02:57:58 Brenton ROWE (ROWEB)
E02TM02 - Communication fail - intermittent alarms.  Visual inspection
via CCTV indicates the sign may have been struck.  Alarm search
indicates it has been alarming over the past week at varying intervals.
No sign of overheight in vicinity of the sign at any of the first
half-dozen alarm times.
* 19.08.2014 02:57:58 Brenton ROWE (ROWEB)
* E02TM02 - Communication fail - intermittent alarms.  Visual inspection
via CCTV indicates the sign may have been struck.  Alarm search
indicates it has been alarming over the past week at varying intervals.
No sign of overheight in vicinity of the sign at any of the first
half-dozen alarm times.
"
120309224 ,"01 W Inspection of  WL2 Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0381 Three arm blue light inspection sheet
1. Inspect the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
3N North Bound (Dudley St.  - 3B)   [_ _]
2N North Bound (Macaulay Rd - 2B)   [_ _]
2S South Bound (Macaulay Rd - 2A)   [_ _]
3S South Bound (Dudley St - 3A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by marking with
an ""X"", form TMF-3102-OP-0381.  Use a separate form for each
gantry.
5. Ensure the Job sheet and the completed form
TMF-3102-OP-0381 (one form for each gantry) are returned to
the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
120380207 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120309196 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
110158057 ,"LUW304L2 - Arow globe 1 fail
18.07.2014 05:34:38 Brenton ROWE (ROWEB)
Intermittent
* 18.07.2014 05:34:38 Brenton ROWE (ROWEB)
* Intermittent
LUW304L2 - Arow globe 1 fail
Check all connections, adjusted the voltage. Workin ok.
"
110164075 ,"METS 133E - Answer Status = Faulty
13.08.2014 16:14:48 Brenton ROWE (ROWEB)
Burnley Tunnel - METS 133E - AnswerStatus = Faulty
* 13.08.2014 16:14:48 Brenton ROWE (ROWEB)
* Burnley Tunnel - METS 133E - AnswerStatus = Faulty
METS 133E - Answer Status = Faulty
Checked mets from tunnel to TCR and vice versa all ok.
"
120309206 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395<(>,<)>
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395<(>,<)>
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
Work completed as above work plan by Siros
"
132008522 ,"Replace traffic counting studs.
26.09.2014 06:51:07 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace traffic counting studs. 12 units at Power on ramp and 2 on Yarra
Blvd on ramp.
HTC orgonised to carry out the traffic managnent and Detector Loop
Service cut out the old units and installed the new sensors.
TSL supervised the works.
* 26.09.2014 06:51:07 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace traffic counting studs. 12 units at Power on ramp and 2 on Yarra
Blvd on ramp.
* HTC orgonised to carry out the traffic managnent and Detector Loop
Service cut out the old units and installed the new sensors.
* TSL supervised the works.
"
110161704 ,"METS 132E - unable to connect
03.08.2014 04:25:39 Brenton ROWE (ROWEB)
METS 132E - unable to connect.  Possible battery issue - fails at
battery test on FEC.
* 03.08.2014 04:25:39 Brenton ROWE (ROWEB)
* METS 132E - unable to connect.  Possible battery issue - fails at
battery test on FEC.
METS 132E - unable to connect
Tested battery + Supply voltage + phone line, all seems to be good.
replaced faceplate and battery. Tested to TCR and asked them to call me.
This worked fine.
"
120326920 ,"01 M Inspection of SL fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician.
2.
(a) Grant Street mezzanine level.
(b) O & M Building
(c) Substation 02 - Swan Street
(d) Substation 03 - Burnley Portal
(e) Substation 05 - Olympic Park
(f ) ERW 01 - Batman Ave
(g) Substation 04 - Alexandra Pde
(h) Burnley  Tunnel
(i ) Domain Tunnel
3. Access to the equipment rooms via the Burnley and Domain
tunnels shall be as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 20.
4. Reference drawings include STG-FE-27150 to STG-FE-27188,
layout of SL fire services.
5. Notify the control room prior to commencement of work
6. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection
System Manual
7. Record the sub-contractors System Test Record No. on the
Southern Link Fire Panel - Inspection or Operational Test -
Fire Indicator Panel Inspections Forms TMF-3012-OP-0076.
8. Using the fire fibrolaser testing tool, check operation of
the three fibrolaser cables.
(a) Testing point in Domain Tunnel adjacent ERE 03, double
lane closure Plan 28.
(b) Testing point in Burnley Tunnel East, east of ERE 13,
double lane closure Plan 27.
(c) Testing point in Burnley Tunnel West, west of ERE 03,
single lane closure Plan 25.
(d) Record the temperature and time taken to activate the
alarm in the TCR and at ERE 03 in the Work Done area of
the Job Sheet.
(e) Record the sub-contractors system Test Record No. on the
Southern Link Fire Panel -  Inspection or Operational
Test - Fire Indicator Panel Inspections Forms
TMF-3012-OP-0076.
9. Fill in the substation Log Book if the FIP substation room.
10. (a) Check the air conditioning units, both condenser and
evaporator in equipment rooms and substation UPS rooms
for:
(i) General operation
(ii) unusual noises
(iii) Oil deposits from refrigerant leakage.  [_ _]
(b) Report any abnormalities in the Work Done area of the job
sheet, inform the Team Leader Electrical or his
representative and/or raise a corrective job
sheet.  [_ _]
11. Check the following areas for any sign of water leaks on
walls, ceilings, leaks behind equipment, switch boards as
well as in cable ducts;
(a) equipment rooms in tunnels
(b) adjacent refuges
(c) emergency egress tunnels and
(d) the pump rooms.   [_ _]
Report any leaks and/or damage to plant and equipment in the
Work Done area of the job sheet, inform the Team Leader
Electrical or his representative and/or raise a corrective
job sheet.  [_ _]
12.  If carrying out maintenance duties adjacent to the
RRB Cable, Leaky  Co-axial cable, Fibrolazer cable, deluge
pipework, public address loud speakers and cables and any
other equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
13. Notify the control room on completion of FIP inspection
"
110261231 ,"Update HV procedure.
14.10.2014 12:46:19 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Update HV procedure.
* 14.10.2014 12:46:19 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Update HV procedure.
"
120327023 ,"02 M Inspection of general Landscape on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape areas in the following WL 1 sectors:
S1/N7 Tollway Bulla Road to Bell St
S2/N6 Tollway Bell Street to Moreland Road
S3/N5 Tollway Moreland Road to Brunswick St
S4/N4 Tollway Brunswick St to Flemington Road
Gateway Reserve
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal
to wear fluorescent vest if on foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on inspection sheet TMF-3012-OP-0012.
"
110173857 ,"TSH 10 - FIP Fault
Checked + Reset fault. Checked with TCR all ok.
"
120327058 ,"01 M Repair of carriageway & ramp lights - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management(short term low traffic
volume plans) can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet
(For Ramp Z only - Repair works can be done only during the Ramp
closurewhich is scheduled for Camera maintenance.)
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.
Priority to be given to where there is two or more
consecutive malfunctioning lamps.
5. The latest completed inspection form WESTERN LINK NIGHT
STREET LIGHTING INSPECTIONS (TMF-3012-OP-0211 for WL1 &
TMF-3012-OP-0388 for WL2) can be used to
assist in identifying areas requiring attention.    Record
the light pole numbers and the works that was carried out in
the Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120322487 ,"03 M Insp of Liebert AC units accessed via the Mezzanine Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job
2. Access to both ERE 03 and ERW 05 is via the Grant Street
stairwell.  Both equipment rooms are adjacent to Substation
1.  Access from Grant Street is via the mezzanine floor, then
down a ladder to the Domain Tunnel Walkway and then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking along the walkway, be aware of the traffic
conditions and take appropriate precautions.
Use a ladder to climb over the smoke ducts.  DO NOT GO
THROUGH THE SMOKE DUCTS.
ACU Air Conditioning Units are located in the respective
equipment rooms, while the condenser units are mounted on the
Mezzanine level above the equipment rooms.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that
temperature shown on unit is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary   Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean the condenser coils if required using compressed
air.   [_ _]
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form  Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done  section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9.0 Notify the control room on completion of the job.
"
120322470 ,"03 M inspect of Liebert A/C units accessed via the tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Set up the traffic control measures as per Work Instruction,
Traffic Control, MI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 20
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that temperature
shown on unit  is consistent with new setpoint and
verify temperature is consistent with ambient
(+ or - 1 deg) using portable  thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when the new
setpoint is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm..   [_ _]
4.4. Check filters and replace if necessary. - Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.
4.6. Restart unit and set for remote operation.
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job, record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Supervisor or his representative and raise a
new job for any repairs.
9.0. Notify the control room on completion of the job.
"
120327012 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120380362 ,"06 M Night inspection of tollway in wet weather - WL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Tollway assets at night during wet weather on
six-monthly intervals as listed on the Regular Night
Inspection Report TMF-3012-OP-0003.  Record maintenance
requirements.  Reference procedure TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane for further inspections.
4. Check by 'drive-by' inspection;
Line marking
Raised pavement markers damaged or missing
Delineators
Warning signs
Road signs
General signs
Tollway lighting
Ramp lighting
Record any other requirements outside specified maintenance
levels.
5. Raise job sheet for any corrective or programmed maintenance
actions
6. Make temporary repairs to unsafe items if possible, and if
safe to do so.
"
120380445 ,"12 M Maint of Non Access. LUMS equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK **
1. Notify the control room prior to stopping in the emergency
lane.
2. Set up short term emergency lane closure incorporating,
symbolic worker. lateral shift, vehicle arrow board and cones
as per Work Instruction, Traffic Control TMI-3012-OP 0002 and
Translink Procedure, PR-RS-IR-059 Plan 2, 13, 144 or 145.
3. Reference: Advance Lane Use Sign (ALUS), Size B, Clip In/Clip
Out Version, Operation and Maintenance Manual. Doc:
CSP-304-220-300.
4. At the system control cabinet, check the following:
(a) Internal and external condition of the cabinet for
vandalism, damage, corrosion, ingress of moisture and any
insect infestation, clean if necessary. [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check wiring for tightness and for any evidence of
overheating. [_ _]
(d) Using a vacuum cleaner, clean the cabinet interior. [_ _]
5. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
6. Notify the control room prior to departure.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110251512 ,"TLCW00 - controller fault
12.10.2014 07:52:50 Brenton ROWE (ROWEB)
Lighting controller fault
* 12.10.2014 07:52:50 Brenton ROWE (ROWEB)
* Lighting controller fault
"
120309181 ,"12 M Lev 2 Inspect of Sub 3B HV system for operatn & Faults
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor under the
supervision of an
electrical/electronics technician.
3. Refer to Manual """"Merlin Gerin Masterpact Instruction Notice""""
M-STG-EL-24030
4. Ensure that the Three monthly HV electric inspection has been
carriedout and that
(a) The  """"General Section """" of the above job has been completed and
(b) The number of operation cycles of the circuit breakers has been
recorded and
(c) Inspect the earthing conductors, earthing electrodes and
connections ensuring
all cabling, connections and installation meet the AS 3000
standard.
5. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each of the
circuit breakers
and Isolators.  [_ _]
6. (Substation Earthing Systems)
The result of all tests, inspections and observations including
dateof test, ground and
weather conditions are to be recorded and reported to the
Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an earthing
resistance test in
accordance with AS3000.
(b) Examine each earthing system in turn and check for tightness of
connections,
and the condition of system components e.g. Earthing
electrodes, earthing
connections, conductors etc.
7. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to be
recorded and reported
to the Electrical/electronics team leader or his representative.
(a) Inspect the battery compartment for damage, appearance and
cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are clean
and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and
tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal
and battery voltage and battery temperature prior to
commencing the test as well
as at completion of test.  Where the battery or terminal
voltage at completion of test
is less than 80% of nominal voltage, then the battery is
approaching the end of
it's serviceable life and replacement options should be
recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for damage
etc.
8. (Capacitor Banks at Sub 3 (Indoor))
The result of all tests, inspections and observations are to be
recorded and reported
to the Electrical/electronics team leader or his representative.
(a) Carry out a thorough visual inspection, record and report any
damage.
(b) Visually inspect the outside and inside of the enclosure for
signs of corrosion on
capacitor cans and frames.  Clean and remove accumulated dirt
and dust.
(c) Visually inspect all earthing and cabling connections, check for
signs of overheating
or broken strands.  Check and tighten connections as required.
9. Record in the """"Work Done"""" area of the job sheet, inspection
resultsrequiring
further corrective actions.  Raise a new job sheet for any
outstanding works and
notify the Team Leader or his representative.  Include in the
""""Related Job"""" field
of the new and this job, the job number of  the alternate Job.   [_
_]
10. At the substations fill-in the log book.  [_ _]
""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
132008280 ,"06W Operational Test of BT Barrier
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Kingsway Entry Ramp Barrier Closure System Operational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation.[_ _]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has returned to the raised,,position
Barrier Raise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the system will ,,return back
to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in green then to ,,flashing amber, then to
red. (TCRO can check this from ,,CCTV)[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
7.,,Notify Control Room when job is completed on Kingsway,,Boom ,,Gate.
Burnley Tunnel Entry Portal Barrier Closure System OPerational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier.
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation. [_
_]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has return to the raised,,position
BarrierRaise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the ,,system ,,will return
back to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in green then to flashing ,,amber, then to
red.(TCRO can check ,,this from CCTV.).[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
