110163842 ,"OMB rear gate stuck open.
7.,,Notify Control Room when job is completed BT Entry Portal ,,Boom
Gate.
"
120380246 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
110162242 ,"Respond to electrical cabinet open.
06.08.2014 09:18:44 Bill Booth (BOOTHB)
Respond to electrical cabinet open.
* 06.08.2014 09:18:44 Bill Booth (BOOTHB)
* Respond to electrical cabinet open.
Respond to electrical cabinet open.
31-8-14   :   Responded to a call from Bill saying electrical cabinets
open on Bolte Bridge.
Upon arrival found new cabinets had been installed for new radar
detection, trays were protruding out from bottom of cabinet.
It was noticed that this in fact was part of the cabinets and could not
be removed or retracted. (D.B.)
"
120327083 ,"06 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
Work completed as above work plan
"
120309211 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
Work completed as above work plan by Siros
"
120380399 ,"12 M Minor inspection of the ADS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to accessing the advisory sign
and controller.
2. Access details for following ADS units:
(a) ADS 23, ADS24 & ADS 25 - Accessible by ladder from
footpath - Parking is a problem at 23 & 25, Park at 24
and then walk to 23 & 25.
(b) ADS 26 - Poor ladder access due to uneven ground -
Parking is a problem - Sign is on Exit from the
roundabout.
3. Caution when working close to traffic ensure equipment and
tools do not fall on passing vehicles.
4. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive
heat.   [_ _]
5. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts.  Clean with wire brush
and spray with Cold Gal or equivalent. This shold be
done with care and to avoid overspray. [_ _]
6. Inspect the external window  for dirt and clean with
Windex or equivalent and clean  rags if required.[_ _]
7. On completion of the job, record anything outside normal
parameters in the Work Done area and raise corrective Job
Sheet if required.  [_ _]
8. Notify control room prior to departure.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380135 ,"01 M Inspection of the ERTs in the BT Left Hand Lane
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 21, 24 or 26.
3. For the Burnley Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link Burnley Tunnel  (Lane 1) Form
No. TMF-3012-OP-0073.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
(Inspection (Monthly) - Southern Link Burnley Tunnel
(Lane 1) Form No. TMF-3012-OP-0073 to the Electrical /
Electronics Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120327005 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
110162738 ,"VMS04 Comm Fault
08.08.2014 10:05:09 Brenton ROWE (ROWEB)
VMS 04 Communication Fault
Fault was rectified morning of 08 08 14
* 08.08.2014 10:05:09 Brenton ROWE (ROWEB)
* VMS 04 Communication Fault
*
* Fault was rectified morning of 08 08 14
VMS04 Comm Fault
Found comms had ""locked up""
Went to sign reset local controller and reset comms.
Tested sign with TCr several times all ok.
"
120327129 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to stopping in emergency lane.
2. Reference Manual; RTA, VMS Type B - 3 Line, Operation and
Maintenance Manual, M-MCL-TM-100026.
3. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
4. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be done
with care and to avoid overspray. [_ _]
5. Check and clean inlet and outlet mesh of heat exchange units.
[_ _]
6. Check and clean cooling fans. [_ _]
7. Arrange with the TCR for a Test Message to be displayed on
the VMS. Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and record in
the Work Done area of the Job Sheet if the failed LEDs exceed
10% of the array.
8. Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs field and
Notify the Team Leader or his representative   of any
outstanding works.  [_ _]
9. Notify control room on departure.
"
110159782 ,"TLCE01B - Lighting Controller Fault
24.07.2014 17:58:50 Brenton ROWE (ROWEB)
TLCE01B - Lighting Controller Fault
* 24.07.2014 17:58:50 Brenton ROWE (ROWEB)
* TLCE01B - Lighting Controller Fault
TLCE01B - Lighting Controller Fault
Isolated C/B Q1.2 IB
Traced fault to faulty ballast, isolated and replaced gear tray turned
C/B Q1.2 back on, no faults present BB 9/8/14
"
120322467 ,"03 M Insp of Liebert AC units accessed via the Mezzanine Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job
2. Access to both ERE 03 and ERW 05 is via the Grant Street
stairwell.  Both equipment rooms are adjacent to Substation
1.  Access from Grant Street is via the mezzanine floor, then
down a ladder to the Domain Tunnel Walkway and then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking along the walkway, be aware of the traffic
conditions and take appropriate precautions.
Use a ladder to climb over the smoke ducts.  DO NOT GO
THROUGH THE SMOKE DUCTS.
ACU Air Conditioning Units are located in the respective
equipment rooms, while the condenser units are mounted on the
Mezzanine level above the equipment rooms.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that
temperature shown on unit is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary   Filter type
Liebert size 650x590x75 mm
4.5. Remove and clean condensate tray and confirm the drain line
is clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean the condenser coils if required using compressed
air.   [_ _]
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form  Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done  section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9.0 Notify the control room on completion of the job.
"
120380291 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326933 ,"01 W Inspection of  WL Toll gantry Blue Lighting
Make sufficient copies of form:
TMF-3012-OP-0380 Four arm blue light inspection sheet (2 Required)
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Blue lights installed at each toll point for
operation, as listed below for lamps that have failed.
The Toll Point Gantries are:
1N North Bound (Albion St - 1B)   [_ _]
1S South Bound (Albion St - 1A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use
vehicles equipped with rotating vehicle hazard light.
Vehicle hazard light must be operating when travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
4. At each location, visually inspect the lighting and record
lamps that are not on and record on the form by
marking with an ""X"", on TMF-3102-OP-0380.  Use a separate
form for each gantry.
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0380 and(one form for each gantry) are returned
to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his
representative shall schedule the replacement of lamps and or
repair of light fittings.
"
110161934 ,"VMSW2B - Communication failure
Sign was not in fault when attending site, test message worked ok. Went
over connections and found comms lead from fiber to copper convertor and
modem card were a little loose. Tightened connections, cleaned fibers
and went over all comms connections and processor board connections. an
test message again and left for a while. Sign did not fault. Will ahve
to monitor for a little while.
Have checked sign over severl shifts and it has been ok. no faults
present.
"
120326944 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,TRX Transceiver Unit 05,,,,,,[,,]
,,TRX Transceiver Unit 06,,,,,,[,,]
,,TRX Transceiver Unit 07,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 08 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 15 (SEN 03),,,,[,,]
,,VDC Illum Unit 16 (SEN 04),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Illum Unit 25 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VDC Sensor Unit 04,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Illum Unit 06 (SEN 06),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
,,VR Sensor Unit 06,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120327161 ,"12 M Inspection of Electrical Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Carry out one yearly safety inspections on power tools and leads.
"
120326879 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
110173684 ,"VMSW2C - Display Unit out of Service
22.09.2014 16:13:06 Brenton ROWE (ROWEB)
VMSW2C - Display Unit out of Service
* 22.09.2014 16:13:06 Brenton ROWE (ROWEB)
* VMSW2C - Display Unit out of Service
VMSW2C - Display Unit out of Service
Reset local controlle, re-crimped comms connections. Tested sign
numerous times all working ok. Noticed this sign going in/out fault a
few times suggest maybe if faults continue replaced local controller to
see fi it stops.
"
110162306 ,"Issue sensors x 6 to RSE, Swarrandeep
06.08.2014 12:11:05 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Issue TCS sensor for RAMP E TA
* 06.08.2014 12:11:05 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Issue TCS sensor for RAMP E TA
"
120327118 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120327090 ,"02 W Rubbish removals on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
150002128 ,"CML -Bolte Bridge OB S - Bearing Repairs
22.08.2014 10:09:09 Jason Ng (NGJ)
From: Reeves, David
Sent: Wednesday, 20 August 2014 6:24 PM
To: Banogon, Francis
Subject: FW: Bolte Bridge expansion joint works
Hi Francis,
Please raise a work order on Maximo or SAP that captures the history
below.
Work was completed on 26 July 2014
Regards,
David Reeves
Phone: 03 9674 2112
Mobile: 0409 626 123
From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
Sent: Monday, 28 July 2014 1:16 PM
To: Reeves, David
Subject: FW: Bolte Bridge expansion joint works
Afternoon David,
Please find attached the updated Bolte Bridge Expansion Joint Work Log
following the works conducted on Saturday night.
The following works where conducted;
...
Out South.
�EBox 8 Bearing 4 �EBearing replaced
�EBox 14 Bearing 2 �EBearing replaced
�EBox 14 Bearing 6 �EBearing and retainer plate replaced
�EBox 14 Bearing 7 �EBearing and retainer plate replaced
During the replacement of box 14 bearings 2 and 6 bearing we found that
the bearing retainer plates under bearings 6 and 7 were broken, attached
are some photos of 2 removed retainers, these retainers were originally
installed 22nd March 2014,
It was also noticed that the concrete above Box 7 Outbound is the same
as when it was inspected with Michael Lamb a few months ago.
Kind regards
Graeme Gilliland
G <(>&<)> G Engineering (Aust) Pty Ltd
101 Brooklyn Rd
Melton South  Vic  3338
P:  03 9743 6907
F:  03 9743 9916
ggemel@bigpond.net.au
*****IMPORTANT MESSAGE*****
The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
* 22.08.2014 10:09:09 Jason Ng (NGJ)
* From: Reeves, David
* Sent: Wednesday, 20 August 2014 6:24 PM
* To: Banogon, Francis
* Subject: FW: Bolte Bridge expansion joint works
*
* Hi Francis,
*
* Please raise a work order on Maximo or SAP that captures the history
below.
* Work was completed on 26 July 2014
*
* Regards,
*
* David Reeves
* Phone: 03 9674 2112
* Mobile: 0409 626 123
*
* From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
* Sent: Monday, 28 July 2014 1:16 PM
* To: Reeves, David
* Subject: FW: Bolte Bridge expansion joint works
*
*
*
* Afternoon David,
*
* Please find attached the updated Bolte Bridge Expansion Joint Work Log
following the works conducted on Saturday night.
*
* The following works where conducted;
*
* ...
*
* Out South.
* �EBox 8 Bearing 4 �EBearing replaced
* �EBox 14 Bearing 2 �EBearing replaced
* �EBox 14 Bearing 6 �EBearing and retainer plate replaced
* �EBox 14 Bearing 7 �EBearing and retainer plate replaced
*
* During the replacement of box 14 bearings 2 and 6 bearing we found that
the bearing retainer plates under bearings 6 and 7 were broken, attached
are some photos of 2 removed retainers, these retainers were originally
installed 22nd March 2014,
*
* It was also noticed that the concrete above Box 7 Outbound is the same
as when it was inspected with Michael Lamb a few months ago.
*
* Kind regards
* Graeme Gilliland
*
* G <(>&<)> G Engineering (Aust) Pty Ltd
* 101 Brooklyn Rd
* Melton South  Vic  3338
* P:  03 9743 6907
* F:  03 9743 9916
* ggemel@bigpond.net.au
*
* *****IMPORTANT MESSAGE*****
* The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
"
120322429 ,"06 M Insp UPS 4A HVAC system in Sub 4 Bldg
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
This work is to be carried out by the sub-contractor under
the supervision of an Electrical- Electronics Technician.
2. Access to the Substation 4 UPS rooms  is via the stairwell in
Alexandra Avenue.
The exhaust fans are wall mounted and located in the UPS
rooms.Condenser units are mounted in ERW2 passage way.
Parking restrictions may apply between 7.00am and 5.30pm.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for the UPS 4A FCU-SS4-1 Air Conditioner
4.1. Inspect condensate tray and drain and clean where
necessary.    [_ _]
4.2. Inspect filters and clean when necessary.
Filter Type 595 x 295  x 20mm - 2 off.   [_ _]
4.3. Inspect pulley alignment and correct as necessary.   [_ _]
4.4. Check the condition of the coil for corrosion and lint,
inspect condition of the fins on the coils.  [_ _]
4.5. Inspect refrigeration system for correct operating
pressures.   [_ _]
4.6. Measure full load amps on all motors and compare with
nameplate reading.  [_ _]
4.7. Inspect operation of crankcase heaters.  [_ _]
4.8. Report on general condition of equipment.  [_ _]
4.9. Inspect all bearings for lubrication, operating temperature
and noise.  [_ _]
4.10. Inspect fans.  [_ _]
4.11. Inspect heating coils or heating elements.  [_ _]
4.12. Test operation of all safety controls.  [_ _]
4.13.  Check Operation of Crankcase heaters.  [_ _]
5. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
6. Record the Sub-contractors Service Docket No. in the Work
Done Area of the Job Sheet
7. Notify the control room on completion of the job.
Record Details Below
Date:
Sub-contractors Service Docket No.:
"
120327147 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120380286 ,"01 M Inspection of SL fire panels
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The fire alarm system monthly test and inspection shall be
carried out by the sub-contractor in the presence of the
electrical / electronic technician.
2.
(a) Grant Street mezzanine level.
(b) O & M Building
(c) Substation 02 - Swan Street
(d) Substation 03 - Burnley Portal
(e) Substation 05 - Olympic Park
(f ) ERW 01 - Batman Ave
(g) Substation 04 - Alexandra Pde
(h) Burnley  Tunnel
(i ) Domain Tunnel
3. Access to the equipment rooms via the Burnley and Domain
tunnels shall be as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 20.
4. Reference drawings include STG-FE-27150 to STG-FE-27188,
layout of SL fire services.
5. Notify the control room prior to commencement of work
6. Fire Panel test and inspection shall be carried out in
accordance with AS 1851, part 8, monthly service.
Reference: Cerberus Algo Rex CI 1145 Fire Detection
System Manual
7. Record the sub-contractors System Test Record No. on the
Southern Link Fire Panel - Inspection or Operational Test -
Fire Indicator Panel Inspections Forms TMF-3012-OP-0076.
8. Using the fire fibrolaser testing tool, check operation of
the three fibrolaser cables.
(a) Testing point in Domain Tunnel adjacent ERE 03, double
lane closure Plan 28.
(b) Testing point in Burnley Tunnel East, east of ERE 13,
double lane closure Plan 27.
(c) Testing point in Burnley Tunnel West, west of ERE 03,
single lane closure Plan 25.
(d) Record the temperature and time taken to activate the
alarm in the TCR and at ERE 03 in the Work Done area of
the Job Sheet.
(e) Record the sub-contractors system Test Record No. on the
Southern Link Fire Panel -  Inspection or Operational
Test - Fire Indicator Panel Inspections Forms
TMF-3012-OP-0076.
9. Fill in the substation Log Book if the FIP substation room.
10. (a) Check the air conditioning units, both condenser and
evaporator in equipment rooms and substation UPS rooms
for:
(i) General operation
(ii) unusual noises
(iii) Oil deposits from refrigerant leakage.  [_ _]
(b) Report any abnormalities in the Work Done area of the job
sheet, inform the Team Leader Electrical or his
representative and/or raise a corrective job
sheet.  [_ _]
11. Check the following areas for any sign of water leaks on
walls, ceilings, leaks behind equipment, switch boards as
well as in cable ducts;
(a) equipment rooms in tunnels
(b) adjacent refuges
(c) emergency egress tunnels and
(d) the pump rooms.   [_ _]
Report any leaks and/or damage to plant and equipment in the
Work Done area of the job sheet, inform the Team Leader
Electrical or his representative and/or raise a corrective
job sheet.  [_ _]
12.  If carrying out maintenance duties adjacent to the
RRB Cable, Leaky  Co-axial cable, Fibrolazer cable, deluge
pipework, public address loud speakers and cables and any
other equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
13. Notify the control room on completion of FIP inspection
"
120326902 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
110157917 ,"Inspect JFE 17 & JFE 23 with AECOM.
17.07.2014 09:41:58 Bill Booth (BOOTHB)
Inspect JFE 17 <(>&<)> JFE 23 with AECOM.
* 17.07.2014 09:41:58 Bill Booth (BOOTHB)
* Inspect JFE 17 <(>&<)> JFE 23 with AECOM.
Inspect JFE 17 & JFE 23 with AECOM.
Work completed as per plan. Fans were inspected with AECOM inline with
the routine maintenance which was also planned for the same night.
"
110159773 ,"Upgrade CCAM 767 to OSD gear.
25.07.2014 09:08:25 Bill Booth (BOOTHB)
Upgrade CCAM 767 to OSD gear.
* 25.07.2014 09:08:25 Bill Booth (BOOTHB)
* Upgrade CCAM 767 to OSD gear.
Upgrade CCAM 767 to OSD gear.
Isolated camera. Removed fibre options RX in TSH. Wire and install new
OSD Rx at TSH/ Set up lane closure in tunnel. Remove fibre options Tx.
Install and wire in new OSD tx.
Tested camera and functions al working ok.
"
120322490 ,"01 M Inspection of under structure architectural lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect  the Architectural lighting installations, as listed
below for malfunctioning and or damaged lights.  Gateway
lighting, Bolte bridge roadway lighting and sound tube
(Internal & overhead) are carried out by others.
The forms setting out the lighting for inspection are:
Bolte Bridge Tower Feature Lighting - East Tower
TMF-3012-OP-0216
Bolte Bridge Tower Feature Lighting - West Tower
TMF-3012-OP-0217
Architectural Feature Lighting - Bolte Bridge Road (South
Aerofoil)  TMF-3012-OP-0363
Architectural Feature Lighting - Bolte Bridge Road (North
Aerofoil)  TMF-3012-OP-0364
Architectural Feature Lighting - Acoustic Tube (Underside)
TMF-3012-OP-0226.
2. As a minimum, personnel to wear a safety vest and use a
vehicle with a rotating hazard light.  Vehicle hazard light
must be operating when travelling in the emergency lane.
3. Notify the control room if you are required to stop in the
emergency lane to carry out further inspections.
