110163842 ,"OMB rear gate stuck open.
4. At each location, visually inspect the lighting and record
any malfunctioning and or damaged light fittings and record
on the appriate form marking with an """"X"""".
Bolte Bridge Roadway Lighting
Aerofoil lights
Bolte Bridge Tower Lighting
Tower lights - Water Level Inspection only
Aircraft warning lights -Distance inspection only
Acoustic Tube Lighting
Under shell
5. Ensure the Job sheet and the completed forms
TMF-3012-OP-0216, TMF-3012-OP-0217, TMF-3012-OP-0363,
TMF-3012-OP-0364 & TMF-3012-OP-0226 are returned to the
Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his
representative shall raise jobsheets for any lamp
replacements and any outstanding corrective actions that such
as vandalism etc that maybe required.
""
"
120326984 ,"12 M Minor inspect & test run of the SL TSH generators
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The generator minor service """"TYPE A"""" , as set out in the
Cummins Maintenance Report, shall be carried out by the
sub-contractor on the generator.
2. Perimeter access gate & Technical Shelter keys are required.
3. Notify the control room prior to entering the technical
shelter.
4. Minor Service TYPE A Reference: Cummins Onan Operator's
Manual 960-01707B 10-98 [M-MCL-ME-20012].
The sub-contractor shall carry out the service as per items
listed on the maintenance report column A and test as per
paragraph 5.
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared,
and that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switch board back
to AUTOMATIC CONTROL the generator will continue to run
for about 8 minutes before stopping. [_ _]
6. Record the hours run for each generator (from the hour run
meter) and record in the Mainpac Hours Run system for the
appropriate machine on the Plant Usage Tab.
7. Fill in the Generator Log Book
8. Record in the Work Done area of the job sheet.
(a) Sub-contractors Maintenance Report No  [________]
(b) Sub-contractors  Field Report No  [__________]
(c) Hours run ( from the hour run meter )  [___________]
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120327105 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120322445 ,"01 M supply fresh water to Dangerous Goods Store eye wash
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Dispose of existing water in Eye Wash unit, flush out and clean
container, clean eye wash
unit by hosing and dry, refill container with fresh potable water.
2. Check for leaks, deterioration, and any damage.
4. Record in the Work Done area off the Job Sheet any outsanding works.
3. Notify the Civil Supervisor of any outstanding works requiring
further repairs.
""
Work completed as above work plan
"
120326800 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120326855 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120379499 ,"12 M Clean silt out of lake
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Coordinate the planning and completion of other jobs that can be
carriedout whilst the lake is empty.
1. Organise front end loader and tip trucks for handling and
removal of silt and debris from the site.
2. Arrange for the collection of soil samples and the disposal
of the silt and debris to a suitable waste disposal site.
3. Notify the Control room prior to commencing this job.
4. Refer to Work Instruction ORNAMENTAL LAKE MAINTENANCE,
TMI-3012-OP-0024.
WARNING: BE AWARE OF SHARPS AND OTHER HAZARDOUS MATERIALS
THROUGHOUT WORK SITE.
5. Check and monitor the water table level in pits 1, 2, 3 & 4
(Lake can only be drained when the water table is below
200mm) over two consecutive days.  Record the results on
form GROUND WATER  LEVEL MONITOR - TMF-3012-OP-0249.
If the readings are over 200mm do not proceed with draining
the lake, only proceed to draining the lake when the levels
less than 200mm are obtained over two consecutive days.
6. Check the weep holes, at the base of concrete batters, of
creek lining upstream of lake for indication of ground water
flows.
7. Diversion of Creek
(a) Open flap valve, to the Ornamental Lake By-pass
Diversion (Removal of silt and debris may be required).
(b) Place stop log (entry) across entry to the lake.
(c) Check the water of the diversion at the diversion
outflow into the Moonee Ponds Creek.  Ensure the water
flow is unrestricted.
(d) Check to look at the downstream end to ensure water        ,,
backflow considered and can be controlled. Contact ,,     ,,
Melbourne water for assistance as required.
8. Draining the Lake
(a) Thoroughly clean the outflow area of algae prior to
accessing the stop logs (Outflow).
(b) Unbolt and remove the stop logs (outflow) of lake to
allow the lake to drain.
(c) Allow the silt to sufficiently drain, so as to not cause
a dust problem.  During the cleaning process monitor (at
least daily) the Ground Water in Pits 1, 2, 3 & 4 for
any increase of the ground water level.  If there is any
increase in the water level, either the job should be
postponed and the lake allowed to refill or measures put
in place to maintain the water level at a suitable level
below 200mm.
9. Remove all the silt and debris using a front end loader
fitted with rubber tyres.
10. Ensure the silt is disposed of within regulations.
11. Ensure pits 1, 2, 3 & 4 are cleaned of all silt and debris.
12. Refill the Lake
(a) On completion of all cleaning, replace stop logs
(outflow) and bolt into position.
(b) Remove stop log (entry) to allow the water to flow into
the lake.
(c) Close flap valve leading to the diversion pipe.
13. Clean all other litter and debris from around lake area.
14. Record anything outside normal parameters in the area of
the Job Sheet below.
15. Notify the control room on completion of the job.
"
110167207 ,"Expansion Joint Clean - Bolte Bridge
28.08.2014 09:32:27 Jason Ng (NGJ)
David,
Cleaning the Bolte Bridge cattle grids being planned by end of the week
to be cleaned out.
The 6mthly clean is not yet due, so we will do this additional clean
outside of the normal PM.
Regards
JOHN DE LUCA
Contract <(>&<)> Asset Maintenance Manager
Transfield Services
49 Balston Street Southbank VIC 3006
T  +61 3 9674 2102
E  deluca@tlo.com.au  or  delucaj@transfieldservices.com
www.transfieldservices.com
Integrity
* 28.08.2014 09:32:27 Jason Ng (NGJ)
* David,
* Cleaning the Bolte Bridge cattle grids being planned by end of the week
to be cleaned out.
*
* The 6mthly clean is not yet due, so we will do this additional clean
outside of the normal PM.
*
*
*
* Regards
*
* JOHN DE LUCA
* Contract <(>&<)> Asset Maintenance Manager
CityLink Maintenance
*  Transfield Services
Infrastructure ANZ
* T  +61 3 9674 2102
F +61 3 9674 2168
W
*
* Integrity
Collaboration
CityLink Maintenance
*
Infrastructure ANZ
* 49 Balston Street Southbank VIC 3006
F +61 3 9674 2168
M  +61 (0)407 112 770
www.transfieldservices.com
Collaboration
Challenge
"
120380157 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380110 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309373 ,"03 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the three monthly planned maintenance defined
in the CML RSE
Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to accessing the Gantry.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.
0302: Clean external glass of the sensors and inspect
mounting brackets, lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminators that there are Less than 10%' ,,,,,,
defective IR LED's, Advice CML if suspect below 10%
NOTE: [USE THE INFRA-RED VIEWING SCOPE (300000891)
IN LOCATION A1303]
0305: Lamp cover on poles and grantry cleaned.
0306: Road Markers: Inspect for clarity & Cleanliness.
(High contrast between marker & road). (If road ,,
,,,,   markers need to be changed, inform the Team Leader.)
,,  0308: Inspect Distribution Cabinet for loose or damaged ,,,,,,
cables. Clean cabinet for insects or moisture.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works.  Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,Gantry Power Dist. Cabinet,,,,[,,]
,,
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309308 ,"01 M Inspection of Substation 1 Supply Exhaust fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work and entering
the substations.
2. Refer to the reference manual, Operating and Maintenance
Manual for Mechanical Services at Melbourne Citylink Tunnels.
M-STG-ME-27400.
3. Access is via the Grant Street Stairwell, the mezzanine
floor, then down a ladder to the Domain Tunnel walkway then,
10 metres along the walkway to Substation 1 entrance.
Prior to walking along the walkway, be aware of the traffic
conditions and take appropriate precautions.  Use ladders to
climb over the smoke ducts on the mezzanine level.
DO NOT GO THROUGH THE SMOKE DUCTS.
The supply fan units are mounted on the mezzanine level above
the Substation.
4. Use the special key adjacent to air handling unit door to
obtain access to the fan unit.
The plenum light switch is on the outside of the cabinet.
WARNING.  THE ISOLATION SWITCH FOR THE FAN IS INSIDE THE
CABINET.  THE DOOR IS OPENED UNDER NEGATIVE PRESSURE.  USE THE
HANDLES PROVIDED TO PULL THE DOOR OPEN.  DO NOT PLACE ANY PART
OF THE BODY BETWEEN THE DOOR AND THE DOOR FRAME.
5. Work plan for SF-SS1-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS1-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB1 A/C 1A MEB) or (SUB1 A/C
1B MEB).  Isolate and tag in accordance
TMI-3012-SA-01013, Low Voltage Safety Work
Instruction.   [_ _]
(b) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.   [_ _]
(g) Check the fan and motor mountings for security.  [_ _]
(h) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(i) Switch the fan ON, using the circuit breaker in control
panel (SUB1 A/C 1A MEB)
or (SUB1 A/C 1B MEB).   [_ _]
(j) Check the fan for correct rotation.   [_ _]
(k) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(l) Check the motor bearings, lubricate if required.   [_ _]
SF-SS1-2
(m) Switch OFF the circuit breaker for the fan SF-SS1-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(n) Inspect the fan housing, ducting and roof penetration
flashing for damage.    [_ _]
(o) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(p) Check the fan for free movement and any damage to the
blade.   [_ _]
(q) Check the fan belts and pulleys for serviceability and
tension.  Adjust or replace as necessary.     [_ _]
NOTE:  Belts must be replaced as matched set. Replaced all
belts if any belt needs replacement
(r) Check the fan and motor mountings for security.  [_ _]
(s) Check and replace filters as required.
(9 off Air-Guard CP9-4-610x610x555mm and
9 off Air-Guard DP2-610x610x100mm)
(t) Switch the fan SF-SS1-2 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B
MEB).   [_ _]
(u) While fan SF-SS1-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS1-1 will go off and SF-SS1-2 will start.
(v) Check the fan for correct rotation.   [_ _]
(w) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(x) Check the motor bearings, lubricate if required.   [_ _]
(y) Switch circuit breaker for fan SF-SS1-1 ON, fan SF-SS1-2
will go OFF and SF-SS1-1 will start.
6. Repeat step 5 for SF-SS1-3 and -4.
7. Work plan for EF-SS1-1
(a) Switch the fan EF-SS1-1 OFF, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
Isolate and tag in accordance TMI-3012-SA-01013, Low
Voltage Safety Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls for debris blocking the passage of
air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan EF-SS1-1 ON, using the circuit breaker in
control panel (SUB1 A/C 1A MEB) or (SUB1 A/C 1B MEB).
(g) Check the fan for correct rotation.   [_ _]
(h) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(i) Check the motor bearings, lubricate if required.   [_ _]
8   Repeat step 7 for EF-SS1-2
9. Check Inlet Grills and Fire dampers.
(a) Check the inlet grill fire dampers at each wall
penetrations (2) (UPS Rm 1A and 1B) and at each exhaust
fans EF-SS1-1 & -2 (2 off ) for premature
operation,.  [_ _]
(b) Check the fire dampers in the inlet grilles (into
substations 1a and 1b) for premature operation.   [_ _]
(c) Check the inlet grilles for debris that will block the
inflow of air.   [_ _]
10 Sweep and clean the Substation room(s) and associated
switchrooms :
(i) Sweep the floor and remove accumulated cob webs from the
walls.   [___]
(ii) Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
(iii) Vacuum interiors of any wall mounted control
enclosure.  [___]
(iv) Clean the front panels of all accumulated dirt and
dust.   [___]
Note and record any evidence of water or drainage problems.
Clear any blockages.
(v) Remove from site all accumulated debris and
rubbish.   [_ _]
11. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Substation rooms and
equipment etc, in the Work Done  section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
12. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
13. Notify the control room on completion of the job.
"
120380191 ,"03 M Inspection and Clean Equip Rooms ERE 00 & ERE17
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the instrumentation
installations of
Equipment Rooms ERE 00 & ERE17as well as the cleaning, inspections and
maintenance
of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE 00 & ERE 17)
1. Notify the TCRO prior to entering the Equipment rooms.
2. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
3. Check the equipment room interior lighting for operation, including
the operational tube
within EXIT signs, replace faulty lamps or repair any faulty
lighting fixture.  [_ _]
4. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels. (Opsis
Air monitoring
equipment is not maintained by Transfield)
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
5. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
6.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
7. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
8. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
9.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found to
indicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure andPLC
modules
are cleaned of accumulated dust and debris.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
12. Inspect systems, mounted within the equipment room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairsor
indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
14. Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
C. Equipment Room Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.   [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
10. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
11.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
12. Notify the Traffic Control Room prior to departing.""
"
120326831 ,"03 M Inspect of Liebert A/C units at Substation 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Air Conditioning units in the Substation 2
building is via external doors into the SS02 building in Swan
Street. The condenser units are located on the roof of the
building.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.   Filter type
Liebert size 650x590x75 mm.   [_ _]
4.5. Remove and clean condensate tray and confirm the drain line
is clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1.  Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean the condenser coils, if required using compressed
air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Equipment room and
equipment etc,  in the Work Done section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
9. Notify the control room on completion of the job.
"
120326915 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120380248 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120309342 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120309042 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
110170330 ,"Inspect the Exhaust fan hub bolts using
10.09.2014 09:48:44 Gihan Jagodage (JAGODAGEG)
As instructed by DR please inspect the Exhaust fan hub bolts using a
camera <(>&<)> see the options of checking the bolt tightness.
* 10.09.2014 09:48:44 Gihan Jagodage (JAGODAGEG)
* As instructed by DR please inspect the Exhaust fan hub bolts using a
camera <(>&<)> see the options of checking the bolt tightness.
Inspect the Exhaust fan hub bolts using
Work completed. Received an inspection report from AirEng.
"
110166920 ,"VMSE5A - Fault
Informed by TCR after failover that VMs went into fault. Found adam unit
locked up. Reset and tested all working ok.
"
120380185 ,"06 W Inspect RHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0031 Burnley Tunnel Drainage
3. Lane closures to access the Burnley Tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 22, 23, 25.
4. Inspect spoon drain along the RHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items that may
cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record results on form TMF-3012-OP-0271- BURNLEY TUNNEL DRAIN
INSPECTIONS
9. Notify the Traffic Control Room on completion of the job.
10. Ensure completed form TMP-3012-OP-0271 - BURNLEY TUNNEL
DRAIN INSPECTIONS is forwarded to the Civil Team leader or
his representitive on compeltion of the job.
"
120380074 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
