110163842 ,"OMB rear gate stuck open.
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110161703 ,"METS 116E - unable to connect
03.08.2014 04:29:11 Brenton ROWE (ROWEB)
METS 116E - unable to connect.  Possible batteryt issue as it fails at
battery test on the FEC
* 03.08.2014 04:29:11 Brenton ROWE (ROWEB)
* METS 116E - unable to connect.  Possible batteryt issue as it fails at
battery test on the FEC
METS 116E - unable to connect
Tested phone line, battery charge voltage + 48V supply and all fine,
replaced face plate + battery. Tested comms to TCR and asked TCR to call
me. This worked fine.
"
120309388 ,"06 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120309355 ,"06 M Inspection of WL 2 Tech Shelter buildings
1. Perimeter access gate keys are required.
2. Notify the control room prior to entering secured area as the
doors are alarmed and transmitted back to the O & M building.
3. Inspect the following Technical Shelter buildings;
Technical Shelter 4
Technical Shelter 5 and
Technical Shelter 6 for the following;
Condition of internal / external walls, ceiling, floor and
cladding.
Condition of doors, locks, screens and guards.
General cleanliness (graffiti, bird droppings, rubbish, dirt<(>,<)>
foliage).
Stormwater plumbing (Roof, downpipes, interceptor traps).
Security fencing for damage.
4. Clean the interior of the following Technical Shelters:
TSH 04  [___]      TSH 05  [___]      TSH 06  [____]
Sweep floor    [___]
Vacuum tops of cabinets and ledges  [___]
Vacuum or remove accumulated spider webs from walls and
clean windows of unsightly deposits.    [___]
Check bases of cabinets and enclosures clean if required by
vacuuming  [___]
Empty rubbish bins and remove from site all accumulated
debris and rubbish.   [_ _]
5. Ensure all items housed within the technical shelters are
stored correctly.  [_ _]
6. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of drain blockage
evidence of structural damage etc<(>,<)>
in the area of the job sheet below and report to the Team
Leader or his representative and raise a new job for any
repairs.
7. Record all defects or maintenance requirements on Inspection
Form TMF-3012-OP-0043.
8. Notify the control room prior to departing the secure area.
Work completed as above work plan
"
120309019 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
110159338 ,"Service and repair main gate at OMB
23.07.2014 07:59:52 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Service and repair main gate at OMB.
Service report S130244 and S130247. Replace two main rollers.
* 23.07.2014 07:59:52 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Service and repair main gate at OMB.
*
* Service report S130244 and S130247. Replace two main rollers.
Service and repair main gate at OMB
2 mavin rollers replaced and serviced motor. innovative controls SR
5130247. M.M
"
120326877 ,"01 M Night insp of carriageway & ramp lights - SL
1. Inspections of Southern Link street lighting on main carriageways andramps
2. As a minimum, personnel are to wear a safety vest, as well as
use a vehicle with rotating vehicle hazard lights.  Vehicle
hazard light must be operating when travelling in the
emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, ""TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-0059"" shall be
used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational.   Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form SOUTHERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0087.
5. Return the job sheet and the completed form SOUTHERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0087 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
110266029 ,"OMBAS_CHILL1 - Chiller Fault
15.10.2014 19:18:16 Brenton ROWE (ROWEB)
OMBAS_CHILL1 - OMB Chiller 1 Fault
* 15.10.2014 19:18:16 Brenton ROWE (ROWEB)
* OMBAS_CHILL1 - OMB Chiller 1 Fault
"
110169754 ,"VMS13- Unable to control message
Reeset Unit
Cycled power and unit all ok.
"
120326895 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120380422 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380161 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
110241047 ,"Calcite Stain Removal - DT Oct 14
09.10.2014 09:05:14 Raymond Schulz (SCHULZR)
Calcite Stain Removal - DT Oct
14
* 09.10.2014 09:05:14 Raymond Schulz (SCHULZR)
* Calcite Stain Removal - DT Oct
* 14
"
120326817 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120309051 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV<(>,<)>
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE"""" TMF-3012-OP-0229.
6.5 Replace the stainless steel cover and re-tighten the bolt.
7. Repeat Step 6 for the balance of the piezometer test points.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet & also ,,inform the
Team Leader.
9. Notify the Control room on completion of the Job.
10. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE TMF-3012-OP-0229 is forwarded to the
Civil Team Leader or his representative for evaluation on
completion of the job.  Results that are not in accordance
with baseline values would indicate a change in the state of
the groundwater storage.  The operation of the Groundwater
recharge systems should be checked for correct operation.
Work completed as above work plan.
"
120309028 ,"01 M Check, Replace blown lamps in the Burnley Tunnel.""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Burnley Tunnel.  Sodium Lamps
required are 1070665 (TF000377) (150W), 1070666 (TF000378)
(250W), 1070664 (TF000376) (400W) and fluorescent lamps are
1070720 (TF000372) (35W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 plan 27,
28 or 122 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 122 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the Work
Done area of the Job Sheet and bring to the attention of
the Team Leader Electrical or his representative.
8. Notify the TCR on completion of the work.
"
120380223 ,"01 M Inspect /Service O & M building Services Management Sys
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference Manual A. E. Smith & Son Pty Ltd, O & M Manual for
Mechanical Services
serving Melbourne City Link Project Southern Link, Operations &
Maintenance Building.
M-OMB-OM-20000.
3. The BMS service shall be carried out by the sub-contractor in the
presence of the electrical /
electronic technician.
4. Work plan for BMS
4.1 Check the operation of the O & M Bldg BMS system.   [_ _]
4.2 Check accuracy of zone temperature readings (BMS) and actual zone
temperatures,
re-calibrate sensors found to be inaccurate.   [_ _]
4.3 Check all system valves for operation.    [_ _]
4.4 Check alarm history and correct system faults.     [_ _]
4.5 Check water leak alarms for any leaks, remove any blockages found.
[_ _]
4.6 Check system dampers for damage, obstructions and operation.
Correct faulty
operations   [_ _]
5. The sub-contractor shall provide a Service report setting out the
work performed, as well as,
the result of any tests.  A copy is to be provided to the
overseeingtradesperson.
6. Record the Date and the number of the contractor Service Report in
the """"Work Done"""" area of
the Job Sheet.
7. Record anything outside normal parameters  in the """"Work Done"""" area
of the job
sheet.
8. Notify the control room on completion of the job.
9. If sub-contractor costs are unknown use the amount entered in the
Estimated Job Cost
as an addittional cost in the transactions. Use Sub-contractor costs
- Outside Services.""
"
120309395 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120322432 ,"01 M Check of  Burnley Vent Station Primary Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to carried out at non-peak times.
2. Obtain a Permit to Work for entry to substation 3, the
ventilation rooms and to interrupt operations.
3. Inform the control room prior to commencing the work and
brief TCRO's on interruptions and expected alarms.  Maintain
radio contact at all times.
4. Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual (M-STG-VE-26058)
5. At the PMCS in the control room.
(a) Check the motor balance vibration readings on the PMCS
for all fans.  If any reading is in excess of 6.5mm/s<(>,<)>
record the result in the ""Work Done"" area of the job
sheet for further action.   [_ _]
(b) Check the trend log for the last month, looking for
abnormal events.   Any events and or trends that are
abnormal are to be recorded in the work done area of the
Jobsheets and a new job sheet raised to investigate and
correct the abnormality.  [_ _]
(c) Check the running current and record in the ""Work Done""
area if greater than Primary fans FLC 349A    Secondary
fans FLC 310A.
(d) Check the drive and non drive end bearing temperatures
for the operating fan motor.  Record the details for
those bearings with a temperature greater then 80°C in
the ""Work Done"" area of the job sheet for further
action   [_ _]
(e) Record Hours run in Work Done.  [_ _]
6. Access to the  Burnley ventilation station is through the
locked airlock on stairway adjacent to the south west corner
of the Burnley vent stack.  Access to substation 3 is via
external doors adjacent to the Burnley Portal.
WARNING:
DO NOT CARRY OUT THESE CHECK WHENEVER MORE THAN 2 FANS ARE
OPERATIONAL
DO NOT ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM
ALONE.  TWO OR MORE PEOPLE MUST BE PRESENT WHENEVER WORK IS
BEING CARRIED OUT IN THIS AREA.  OBSERVE ALL NOTICES ON THE
AIRLOCK DOORS.
7. In substation 3;
(a) Switch the Main Isolator for EFE 01 OFF.  (NOTE:- The
order of fan selection is dependant on fan requirements.
A minimum of one fan must be running at any time).  Open
the starter cubicle & inspect the cubicle & wiring
connections.  Upon completion close the door, and return
the Main Isolator to the ON position.  [_ _]
(b) Switch the Main Isolators for all the other non
operational axial fans, one at a time EFE 02 thru to
EFE10 to the OFF position, then inspect the starter
cubicles.  Once the inspections are complete, ensure the
cabinet doors are closed and the isolators are returned
to the ON positions.  [_ _]
8.1 Fan Room Access
(a)  Enter the fan room from the entry stairway after
equalizing differential pressure in the airlock.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1 METRE OF
AN OPERATING FAN INLET GUARD, AS THE AIR IS FLOWING AT APPROX
35kmh .
8.2 Static Checks
(a) Press the EMERGENCY STOP pushbutton adjacent to the
motor.
(b) Check the condition of anti-vibration mountings and
ensure that the rubber bushing is moved freely, adjust if
required.  [_ _]
(c) Examine the grease that has been discharged from the
motor bearings for any noticeable colour changes.  [_ _]
(d) Open the local electrical junction box, inspect the
electrical wiring and connections, inspect all glands for
tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation<(>,<)>
white powder or similar.  Record in the ""Work Done"" area
of the Job Sheet any evidence of condensation, powder and
the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out the following insulation/resistance test of the
motor and heater windings.
(i)  Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has
been isolated and is to remain isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motor windings and the winding heater bridge.  Record
the result in the """"Work Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out an Insulation resistance
test between this common bridge and earth.  Record
the result in the ""Work Done"" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then
re-instate the heater connections, otherwise leave the
motor winding heater terminations isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than
2 megohm, then Record in the ""Work Done""area of the
Job Sheet and raise a new job for the outstanding
works.  Include the Job Number of the new job in the
""Related Job"" field as well as in the alternate.
Notify the Team Leader or his representative of any
outstanding works.
8.3  Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR
to start the fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan
starts.
(c) Check the fan for any abnormal noise or vibrations.  _ _]
(d) Check the flexible connections for wear and leakage of
air.  [_ _]
(e) Check anti-vibration mountings for operation and
structural soundness [_ _]
(f ) Check the operation of the local vibration
monitor.   [_ _]
(g) Record any abnormalities in the ""Work Done"" area of the
Job Sheet for further action.  [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(i) Release the EMERGENCY STOP pushbutton.
8.4 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation 3, then remove the safety tags, in accordance
with TMI-3012-SA-0103, then remove the fan motor
isolation at the MCC.
Note: Ensure that only one non-operational fan is
isolated at any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF
position to the MANUAL and the  REMOTE/OFF/LOCAL
selector switch from the REMOTE position to the LOCAL
position.
(c) Return to the ventilation room; there start the fan<(>,<)>
that is being maintained, by releasing the local STOP
pushbutton at the fan and then pressing START
pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the
bearings, only while the fan is running.  Ten pumps per
bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval system.  Examine the
grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or
vibrations.     [_ _]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
9. Repeat step 8 for fan EFE 02.  [_ _]
10. Repeat step 8 for fan EFE 03.  [_ _]
11. Repeat step 8 for fan EFE 04.  [_ _]
12. Repeat step 8 for fan EFE 05.  [_ _]
13. Repeat step 8 for fan EFE 06.  [_ _]
14. Repeat step 8 for fan EFE 07.  [_ _]
15. Repeat step 8 for fan EFE 08.  [_ _]
16. Repeat step 8 for fan EFE 09.  [_ _]
17. Repeat step 8 for fan EFE 10.  [_ _]
18. (a) Ensure all EMERGENCY STOP pushbuttons are
disengaged.  [_ _]
(b) Collect all tools and materials, leave the fan room<(>,<)>
again equalise the corridor and the fan room pressures.
19. (a) Check the lighting within the fan chamber for
operation.  [_ _]
(b) Repair any light found to be not operating or raise a
new jobsheet for the repair of the fan chamber lighting.
20. Record anything outside normal parameters in the 'Work Done'
section of the Job Sheet.
21. Notify the control room on completion of work.
22. Return to the control room and ensure all fans are
operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident has
occurred requiring the
use of fans for smoke extraction.
Note:  Depending on the position of an event, Substation 1 may be
inaccessible.
1. If Substation 3 is not accessible
(a). If a fan that is being checked is running,  advise the
traffic control room that the fan  is running under
LOCAL control. Unless advice is received, from the
control room,  that fan should remain under LOCAL
control.
(b). Vacate the ventilation fan chamber, ensuring the sliding
door to the airlock is closed and sealed.
(c). Advise the traffic control room when all personnel are
in or have left the air lock.
2. Substation 3 is accessible
(a) Ensure all EMERGENCY STOP pushbuttons are disengaged
(b) Return to substation 3 and switch all the fan
REMOTE/OFF/LOCAL selector switches to the REMOTE position
and switch all the fan  AUTO/OFF/MAN selector switches to
the AUTO position.
(c) Notify the traffic control room operators that they have
control of the fans.
Enter Recordings Below
--------------------------------------------------------------
Plant
Unit
3A EFE 01
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 03
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 05
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 07
Vibration
mm/s
=======================================================
Plant
Unit
3A EFE 09
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 02
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 04
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 06
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 08
Vibration
mm/s
=======================================================
Plant
Unit
3B EFE 10
Vibration
mm/s
=======================================================
Insulation/Resistance Test Result
------------------------------------------------------------------------
--------------------------------------------------------
Fan ID
--------------------------------------------------------------
3A EFE 01
----------------------------------------------------------------
3A EFE 02
----------------------------------------------------------------
3A EFE 03
---------------------------------------------------------------
3A EFE 04
----------------------------------------------------------------
3A EFE 05
----------------------------------------------------------------
3B EFE 06
----------------------------------------------------------------
3B EFE 07
----------------------------------------------------------------
3B EFE 08
----------------------------------------------------------------
3B EFE 09
----------------------------------------------------------------
3B EFE 10
----------------------------------------------------------------
"
120309077 ,"06 M Jet Fan maintenance and lubrication.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Works to be carried out on one jet fan at a time so as to
not affect the operation of total tunnel ventilation
2.  Notify control room prior to commencing work.
3.  Set up lane closure as per Work Instruction TMI-3012-OP-0002
and Translink Operations Procedure PR-RS-OP-IR-020 Plan 27
or 28.
4.  Reference Manual;  Witt & Sohn, Operations and Maintenance
Manual , Certificate 18. (M-STG-VE-29047 )
5.  In associated equipment room switch jet fan AUTO/OFF/MAN
selector switch to MAN and REMOTE/OFF/LOCAL switch to LOCAL
to enable control adjacent to jet fan.  [_ _]
6.  Running visual inspection
WARNING:  DO NOT PLACE ANY PART OF BODY IN INLET OR OUTLET
AIR STREAM WHEN FAN IS RUNNING.
HEARING AND EYE PROTECTION MUST BE WORN.
(a) Start fan locally by pressing the START button on the
panel adjacent to the fan.   [_ _]
(b) Check for any abnormal noise or movement from the
fan.  [_ _]
(c) Check the fan unit vibration mountings and safety rods
for loose nuts and bolts.  [_ _]
(d) Stop fan locally with the EMERGENCY STOP button.  [_ _]
(e) If any non-conforming items are found, investigate
further in the static fan inspection.  [_ _]
7.  Static fan inspection
(a) Ensure the local  EMERGENCY STOP button is engaged. [_ _]
(b) Conduct a thorough visual inspection for damage and
corrosion of the silencers, impeller, inlet cone, cable
connections, mounting frame and vibration attenuators.
Any cracks identified in the vicinity must be noted in
the ""Work done"" area of the job sheet for
further investigation.   [_ _] Photo of Cracks found
will be required.
Any damage, especially to surface protection, must be
noted in the ""Work done"" area of the job sheet for
further investigation.   [_ _]
(c) Carry out careful inspection of all supporting hardware
and screw connections, including the eight vibration bracket
installations and the four safety rod brackets.  Using a
torque wrench, ensure that the accessible supporting screw
connections are secured and fixed with the correct torque
settings.  [_ _]
NOTE: Torque Settings
M10 = 37Nm
M12 = 65Nm
M16 = 150Nm
M20 = 300Nm      as per reference manual
in step 4
Bolts with Nylon washers should only be checked for
tightness. Do not torque as nylon washer get damaged
Do not torque anchor bolts in tunnel roof. Check for
tightness only.
(d) If any non-conforming items are found, record in the
""Work Done"" area of the job sheet and rectify immediately
where possible to the requirements of the Witt & Sohn <(>,<)>
Operations and Maintenance Manual , Certificate 18.
(M-STG-VE-29047).   This inspection is carried out
externally via the inlet and exhaust ends using a
torch.  [_ _]
(e) Remove cover to motor junction box and check the cable
connections visually for tightness and evidence of
overheating.
8.  Lubrication
(a) Release the key operated EMERGENCY STOP button, restart
fan  locally.
(b) Regrease bearings using grease gun on nipples onside of
fan with  Mobilith SHC220 (TF000021) grease, 10 pumps of
hand grease gun per grease nipple.
Note:  Lubrication should be carried out between 3,000
and 4,000 hours running time when access is available.
Do not over grease.    [_ _]
(c) Stop fan using local EMERGENCY STOP button
(d) Release the EMERGENCY STOP button using a Key.  (Remove
the key)   [_ _]
9.  Equipment Room Control Panel.
(a) Switch fan REMOTE/OFF/LOCAL selector switch to REMOTE to
enable control at panel
(b) Carry out visual internal and external inspection of the
control panel for damage evidence of insect infestation<(>,<)>
ingress of moisture, dust and grime (clean as
required).  [_ _]
(c) Check cable connections visually for tightness and signs
of overheating and inspect electrical control
equipment [_ _]
(d) Start fan with START pushbutton on panel and leave
running for approximately 5 minutes
(e) Check ammeter at electrical panel to verify fan is
operating within current limits FLC 100A.  [_ _]
(f ) Using an infra red thermometer check the temperature of
the connections and power cables to the motor.   Record in
the ""Work Done"" area of the Job Sheet if the temperature
recorded is more that 10º to 15º C above ambient.   [_ _]
(g) Record the ""hours run"" from the Jet Fan hour run meter
on the panel door in the ""Work Done"""" area of the job
sheet.   [_ _]
Note:  Hour run meters are on the control panels for
non-reversing fans only.
Reversing fans hour run readings are obtainable
from the PMCS screens in the control room
10. Return the LOCAL/OFF/REMOTE switch to the OFF position and
the AUTO/OFF/MAN  fan selector switch to the AUTO
position.   [_ _]
11. Advise the Traffic control room operator that control of the
fan is returned to the control room.    [_ _]
12. If carrying out maintenance duties adjacent to the AM Cable<(>,<)>
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework<(>,<)>
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
""Work Done"" area of the Job Sheet and bring to the attention
of the Team Leader Electrical or his representative.
13. Notify control room on completion of work.
14. Enter the hours run for the jet fan into the Plant item
screen, then select the usage tab.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Checked and completed as required. N.Cottee
