110163842 ,"OMB rear gate stuck open.
Note: Terminal spacer in motor J Box needs to be replaced.
Bottom on J Box - single ceramic insulator needs to be replaced.
"
120309099 ,"01 M L1 Inspect of fire doors within the OMB
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This work is to be carried out by suitably qualified personnel.
2. This work is for the OMB building.
3. Inspect the OMB fire doors to AS 1851.7 Type 1 inspection.  The
inspection shall consist of
an examination of the condition of the door set and a check that it
is operating satisfactorily.
In particular, the following routine should be followed.
3.1 Inspect for any remedial work that is outstanding and unfinished andrecord
works to be
completed in the comments field.
3.2 Remove any obstructions or non-approved devices such as wedges,
heavy objects or
hooks that are used to hold the door open.
3.3 Check that the door and all it's components, hardware and functions
are correct.
3.4 While the door is open, check that all screws are firm in the
hinges, latch set faceplate,
striking plate and the door closer body and bracket.
3.5 Inspect that the door identification data notice, required by the
regulatory authority is firmly
attached.  The notice is generally mounted on the door edge and
onthe door frame.
3.6 Check the closing and latching action (on the closing), and that
thedoor stopping action
(fully open limit) is functioning (on the opening).
3.7 With the door closed, check that the leaf is a reasonably even fit
in the frame.
4. Record the result of the inspection for each door on """"Operations
& Maintenance Building
Fire Door Inspection"""" form TMF-3012-OP-0279
5. (a) Check the fire hydrant at the property front entrance for damage
,leakage.   [_ _]
(b) Trim plants and foliage to allow identification and access to
the hydrant.   [_ _]
6. Record the details of any further works required in the """"Work
Done""""area of the Job Sheet.
7. Raise a new  job sheet for any corrective action that is required.
P2 - Medium Priority.""
"
110163292 ,"Repair the damages sign at Pascoevale en
11.08.2014 10:07:16 Gihan Jagodage (JAGODAGEG)
Repair the damages sign at Pascoevale entry ramp. (Merging sign)
* 11.08.2014 10:07:16 Gihan Jagodage (JAGODAGEG)
* Repair the damages sign at Pascoevale entry ramp. (Merging sign)
Repair the damages sign at Pascoevale en
Works completed by TSL
"
120309432 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
110170332 ,"IN.14090392 - Bolte Tower door at the to
10.09.2014 10:11:09 Gihan Jagodage (JAGODAGEG)
IN.14090392 - Bolte Tower door at the top open. Security breach.
* 10.09.2014 10:11:09 Gihan Jagodage (JAGODAGEG)
* IN.14090392 - Bolte Tower door at the top open. Security breach.
IN.14090392 - Bolte Tower door at the to
Call from tcr to close door
Attend site
Closed door.
"
120309177 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
120380172 ,"03 M Inspect and maintain DWTP supply air Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
3. Check the operation of the DW T'MENT PLT SAF (Dirty water
Treatment Plant Ventilation Fan)
(The fan is located on Swan St Substation Building, Southern
end of Roof).
At the switchboard (CITY LINK WATER MANAGEMENT PLANT CONTROL
PANEL), switch the fan selector switch (VENTILATION FAN) to
the MANUAL position.  Isolate and tag in accordance
TMI-3012-SA-0103, Low Voltage Safety Work Instruction.
Circuit breaker K10 inside the panel controls the fan [_ _]
(a) Check the inlet grill, for damage and debris that would
restrict air flow.  [_ _]
(b) Check the fan fixings and mountings for
security.   [_ _]
(c) Check the motor and fan for any abnormal sounds.  [_ _]
(d) Inspect belts for wear, cracks and degradation and
replace if required.  [_ _]
(e) Check pulleys for alignment, adjust as required.  [_ _]
(f) Measure and record in the Work Done area of the job sheet
the insulation resistance and operating current of the
motor.  [_ _]
(g) Check the duct, piping for damage, corrosion and
fixings.  [_ _]
(h) Check the gatic covers, over the water treatment plant,
for damage, seating and completeness.   [_ _]
4. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet.  [_ _]
5. Notify the control room on completion of the job.
Record Readings Below
----------------------------------------------------------------
PLANT
----------------------------------------------------------------
----------------------------------------------------------------
MOTOR
HEATER
----------------------------------------------------------------
DW TREATMENT PLANT SAF
----------------------------------------------------------------
"
110161333 ,"Swan st oil on water alarm.
01.08.2014 11:13:58 Bill Booth (BOOTHB)
Swan st oil on water alarm.
* 01.08.2014 11:13:58 Bill Booth (BOOTHB)
* Swan st oil on water alarm.
Swan st oil on water alarm.
TCR recieved oil on water alarm and the bypass closed. the alarm cleared
straight away. TCR asked if it was ok to open the valve. We advised that
it was ok to do so . We went to check the oil on water sensor and there
was a little bit of debris around sensor and cleaned it. fault did not
come back.
"
120309035 ,"01 M Inspection of the ERTs in the DT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 21, 24
or 26.
3. For the Domain Tunnel left hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test for each telephone
on the attached form METS Inspection (Monthly) - Southern
Link Domain Tunnel  (Lane 3) Form No. TMF-3012-OP-0070.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link Domain Tunnel  (Lane 3)
Form No. TMF-3012-OP-0070. to the Electrical / Electronics
Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
Work completed as above work plan by Siros
"
132008334 ,"SAP-Maximo Interface development
Client PO No. PO1795
Quotation No. Q1440
SAP-Maximo Interface development
Initial design has been submitted.
"
120309060 ,"03 M Electrical Inspection and Clean ERW00 LV Sbds & Room
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Equipment
Room ERW00 as well the cleaning, inspections and maintenance of the
relevant area.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( ERW00 )
1. Notify the TCRO prior to entering the Equipment room.
2. On entering Equipment room, temporarily switch OFF ventilation fans,
if operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior lighting for operation, including the operational
tube within EXIT signs,
replace faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels mounted
with the equipment
room.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record anything
abnormal in the """"Work Done"""" area of the Job Sheet and raise a new
jobsheet for any
corrective action. Ensure the Team Leader or his representative is
informed of the
abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required repairs
or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace  filters as
required.  [_ _]
12. Inspect systems, mounted within the room(s), for faulty indicators,
faulty meters,
damaged switches and buttons etc, carry out repairs or indicator
lamp replacement or
raise a new job sheet for any outstanding actions.   [_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure
andPLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
15.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.  [_ _]
C. Equipment room Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the Team
Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors, tops of meter escutcheons etc.  [_ _]
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.   [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. In the Exhaust Fan (6, 7 & 8) area check the lighting for operation.
Remove all debris
paying special attention to the drain for blockage and any
potentialblockage.  [ _ _]
9.  Visually inspect rodent bait stations for bait.  Replace bait
station if bait is near
exhausted.  [_ _]
10. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.  [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
120380408 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110162415 ,"Supply A-Class Water - BT Aug 14
Work completed as above work plan.
Water was for the cleaning of the No - Fines drains.
"
110169860 ,"Bluelight Repairs - TP7A
Replaced ignitor.
"
110174524 ,"Picked up HV Gear and put in SB6
Picked up HV Gear and took to sub 3A/B for next days work.
"
120309100 ,"12 M Inspect & check operation of OMB fire doors
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This inspection is to be performed by a sub-contractor or a suitably
qualified civil worker.
2. The location of fire doors are listed on 'OPERATION & MAINTENANCE
BUILDING FIRE
DOOR INSPECTION"""" - TMF-3012-OP-0279.
3. Inspect each door for it's identifying label and that it is attached.
4. Visually inspect each fire door and its associated hardware e.g.
latches, handles,  hinges<(>,<)>
closers, surfaces and door frame for damage or degraded operation
orfit.  Any abnormal
condition found is to be recorded in the """"Work Done"""" area of the
job sheet and a new job
raised to have the door manufacturer repair any fault.   [_ _]
5. Inspect each hinge and apply a suitable spray lubricant (WD40) to
thehinge.   [_ _]
6. Ensure the door closer for each door is effective and that the door
is not held open by
wedges or similar.   Remove any objects found that are used in this
way.   [_ _]
7. Before a fire doors is removed for corrective repairs, the fire
fighting authorities should be
notified if the door cannot be re-installed within 3 hours.
8. Record in the """"Work Done"""" area of the job sheet any abnormal
conditions found.  Raise a
job sheet for any corrective repairs required on any fire door.   P1
- High Priority.""
Work completed as above work plan
"
120327097 ,"06 M DT Lighting Levels Measurement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly Domain tunnel lighting levels
inspection.
2. This job is to be carried out during a tunnel closure.
3. Check calibration date on light meter and spare battery,
thermometer and marker strips prior to carrying out lighting
levels measurement.
4. Location nominated for carrying out lighting measurement
includes the following fire box locations:
D10, D15 , D20, D23
To assist with identifying the exact points of measurement,
eight (8) marker strips should be laid out at 4m interval at
the location being measured. At each location, the 4m
intervals have been marked on site with studs embedded into
line marking on edge of the carriageway. The marker strips
should be placed adjacent to the studs.
5. Measurement area should be bollarded off.
6. At each measurement location:
a. Measure ambient temperature
b. Check for the following external factor prior to taking
measurements:
i.   Car Headlights - should be at least 120m (2 fire boxes)
from measurement location.
ii.  Headlights and flashing beacons on the work vehicle
should be switched off when taking measurement.
iii. Illuminated arrow sign boards should be used on work
vehicles and should be facing away from measurement
location.
iv.  Shadowing from people - no persons to be within 20m of
measurement point, except person taking measurement,
who should be in crouched position.
c. Measure Lighting Levels and record value on Form
TMF-3012-OP-0393.
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
"
120309405 ,"02 W Mowing on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309155 ,"06 M Inspection of Tech Shelter buildings
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys are required.
2. Notify the control room prior to entering secured area as the
doors are alarmed and transmitted back to the O & M building.
3. Inspect the following Technical Shelter buildings;
Technical Shelter 8
Technical Shelter 9
Technical Shelter 10
Technical Shelter 11
Technical Shelter 11A and
Technical Shelter 13
for the following;
Condition of internal / external walls, ceiling, floor and
cladding.
Condition of doors, locks, screens and guards.
General cleanliness (graffiti, bird droppings, rubbish, dirt<(>,<)>
foliage).
Stormwater plumbing (Roof, downpipes, interceptor traps).
Security fencing for damage.
4. Clean the interior of the following Technical Shelters:
TSH 08  [___]        TSH 09  [___]          TSH 10  [____]
TSH 11  [___]        TSH 11A  [___]         TSH 13  [____]
Sweep floor    [___]
Vacuum tops of cabinets and ledges  [___]
Vacuum or remove spider webs from walls and that windows are
free of unsightly deposits.   [___]
Check bases of cabinets and enclosures clean if required by
vacuuming  [___]
Empty Rubbish bins and remove from the site all accumulated
debris and rubbish.   [_ _]
5. Ensure all items housed within the Technical Shelters are
stored correctly.  [_ _]
6.On completion of job record anything outside normal parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of drain blockage
evidence of structural damage etc<(>,<)>
in the Work Done section of the job sheet and report to the
Team Leader or his representative who will raise a new job
for any repairs.
7. Record all defects or maintenance requirements on Inspection
Form TMF-3012-OP-0043.
8. Notify the control room prior to departing the secure area.
Work completed as above work plan
"
120380226 ,"02 M OMB Circ Water Sys Chemical Treatment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. This job is to be carried out by a sub-contractor in the presence of
a electrical/electronic
technician.
3. Reference manual A E Smith, Operating & Maintenance Manual for
Mechanical Services
serving Melbourne City Link project Southern Link. Operations &
Maintenance Building
Balston Street Sth Melbourne.  M-OMB-OM-20000.
4.0 Work plan for the OMB HVAC recirculating water system.
4.1 Sample and test both the Heating and Chilled Water systems for
waterquality and system
corrosion control.   [_ _]
4.2 Check, sample and report on the Heating and Chilled Water systems
for evidence of
sludge, slime and or algae.   [_ _]
4.3 Check installation for evidence of leaks.  [_ _]
5. The sub-contractor shall provide a Service Report setting out the
work performed, as well
as, the result of any tests.  A copy is to be provided to the
overseeing tradesperson.
6. Record the date and the number of the Contractors Service Report in
the """"Work Done"""" area
of the Job Sheet.
7. On completion of the job, record anything outside of normal
parameters in the """"Work Done""""
area of the Job Sheet.
8. Notify the control room on completion of the job.
9. If sub contractor costs are unknown use the amount entered in the
Estimated Job Costs as
an additional cost in the transactions.  Use Sub-contractor Costs -
Outside Services.
""
"
110218263 ,"S4MISC1 - EET Exit Light fail
30.09.2014 22:55:24 Brenton ROWE (ROWEB)
S4MISC1 - EET Exit Light fail
* 30.09.2014 22:55:24 Brenton ROWE (ROWEB)
* S4MISC1 - EET Exit Light fail
"
120309418 ,"12 M Calibrate W Water Tmnt Plant
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.Notify Traffic Control Room prior to commencing the job.
2. Arrange for a contractor to calibrate the flow meter
3. The contractor is carry out the works under the supervision
of an electrical electronics worker.
4. Obtain from the contractor, a valid calibration certificate.
5. Record in the work done area of the job sheet the name of the
Testing Authority and Testing Authoriy's reference number.
6. Return the certificate to the Electrical Superviser or his
representative, who will:
(a) Forward a copy to the TLO Environmental Manager  [_ _]
(b) File in File 27.1 Swan St Flow Meter DWWMP FLOW METER.
7. Notify Traffic control room on completion of job.
Record Details Below
Name of Testing Authority:
Testing Authority's Reference Number:
"
110169260 ,"WTP Fault - 4/9/14
Reset fault, checked with operation and informedf Jarrod Laurie Curren
"
110159438 ,"Pot Hole - Burnley Tunnel B43 Mid Lane
23.07.2014 15:41:17 Jason Ng (NGJ)
Pot Hole - Burnley Tunnel B43 Mid Lane LHWP
* 23.07.2014 15:41:17 Jason Ng (NGJ)
* Pot Hole - Burnley Tunnel B43 Mid Lane LHWP
Pot Hole - Burnley Tunnel B43 Mid Lane
Repaired pothole using half bag of viafix.
"
120380143 ,"04 M Insp/cln of  WL CCTV cams, EWP, Centre of Road""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the right hand
lane or mounting the median strip
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: RHS lane
(d) Electrical Cabinet Location: Tollway
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
""Rain-X "" cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater thermostat
(HTR) with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10. On completion of job record anything outside normal
parameters in the ""Work Done"" area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120327024 ,"02 W Landscaping work on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309117 ,"01 M Trunk test the Fire T'Phones other than in the  tunnels
Access to Substations requires a person to have a valid
AUTHORITY TO WORK IN THE VICINITY OF HIGH VOLTAGE APPARATUS.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Translink Procedure, PR-RS-IR-059 Plan 20, 22, 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At each of the phones
(a) Visually check the phones for damage and or vandalism
(b) Using spray-on Nifty and a clean cloth clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure fire cabinet door is closed correctly following
inspection if appropriate.
6. Record inspection results, cleaning and results of
communication tests on the form Fire Telephone Inspection -
Southern Link (Other than in the Tunnels) TMF-3012-OP-0086.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Inspection - Southern Link (Other than in the
Tunnels) TMF-3012-OP-0086 to the Electrical / Electronics
Team Leader or his representative.
10. The Electrical / electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
Work completed as above work plan by Siros
"
120380319 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120309148 ,"01 M Inspect SL eTAG and Daypass signs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect the eTAG and DAYPASS signs as set out on form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268
Laminated plans setting out the location of  each are
available from the Civil Team Leader.
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and  in the correct
position.
(d) accumulated dirt.
(e) Request TCR to send test message to the ADS sign if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate),
record an OK / FAIL for each and appropriate comments, if
required on appropriate form  SOUTHERN LINK CITYLINK SIGN
INSPECTION - TMF-3012-OP-0268.
4. Ensure the Job sheet, laminated location plans and the form
SOUTHERN LINK CITY LINK SIGN INSPECTION - TMF-3012-OP-0268,
is returned to the Civil Team Leader or his representative.
5. The Civil team leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team Leader or his representative is to forward a
copy of the forms  SOUTHERN LINK CITY LINK SIGN
INSPECTION - TMF-3012-OP-0268 to the Transurban Maintenance
Manager by exemption only, as well as  TSL Project Manager
and TLO Operations Manager for any that do not exist.
"
110163844 ,"Fill pothole on S/L O/B wimms.
13.08.2014 11:55:38 Bill Booth (BOOTHB)
Fill pothole on S/L O/B wimms.
* 13.08.2014 11:55:38 Bill Booth (BOOTHB)
* Fill pothole on S/L O/B wimms.
Fill pothole on S/L O/B wimms.
12/8/14 :Instructed by TCR to fill pothole with asphalt.
LHL Outbound Wimms weigh plate.(D.B)
"
120309247 ,"03 M Maint of TSH tolling equipment Gantry B visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical
Shelter.
4. Complete CML RSE Maintenance Plan  PL-MCL-ET-10001.  All
works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if
required, or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s)(TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to replace
fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if required,
or raise corrective actions to replace
fan(s).
0107: Replace Surge Diverter if required or raise
corrective action to replace surge
diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000020) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the """"Related Job"""" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
110170851 ,"VMSW2C - Display unit out of service
11.09.2014 11:43:23 Brenton ROWE (ROWEB)
VMSW2C Display Unit is out of Service No Flashers
* 11.09.2014 11:43:23 Brenton ROWE (ROWEB)
* VMSW2C Display Unit is out of Service No Flashers
VMSW2C - Display unit out of service
Reset L/C, recrimped comms cable. Tested sign and monitored for a while
all working ok. All faults cleared.
"
110173239 ,"PSCH - Level sensor fault
20.09.2014 17:12:55 Brenton ROWE (ROWEB)
Intermittent fault, level sensor and water level low alarm
* 20.09.2014 17:12:55 Brenton ROWE (ROWEB)
* Intermittent fault, level sensor and water level low alarm
PSCH - Level sensor fault
Water level in pit is very low bringing on low level alarm, need to
check calibration of transmitter, adjusted zero, unit seems to be
operating ok.
"
120309139 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110169146 ,"JFW04 - Out of Balance
03.09.2014 17:26:11 Brenton ROWE (ROWEB)
JFW04 - Early vibration warning. Out of balance alarm.
* 03.09.2014 17:26:11 Brenton ROWE (ROWEB)
* JFW04 - Early vibration warning. Out of balance alarm.
JFW04 - Out of Balance
Checked early warning alarm and compared with other unit. All ok on per
procedure.
"
110173362 ,"Sub 3A - Transformer 2 Fault
22.09.2014 10:26:47 Jason Ng (NGJ)
Sub 3A - Transformer 2 Fault
* 22.09.2014 10:26:47 Jason Ng (NGJ)
* Sub 3A - Transformer 2 Fault
Sub 3A - Transformer 2 Fault
Checked ok. Alarm due to HV Trip. Refer to 110173369.
"
120380344 ,"02 W Landscaping work on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380192 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
