110163842 ,"OMB rear gate stuck open.
of defective switches.  Record details of outstanding defects
in the Work Done area of the Job Sheet.  [_ _]
6. Check and clean cable trays for accumulated debris. Record
anything  abnormal in the Work Done area of the job sheet.
Record anything abnormal in the Work Done area of the Job
Sheet and Inform the Team Leader or his representative of
outstanding actions.  Include in the Related Job field of
the new and this job, the job number of the alternate
job.  [_ _]
C  Refuge Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that all area(s) of the refuges are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean exterior surfaces of cabinets where necessary.  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets and
ceilings.  [_ _]
6. Remove from site all accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces as well as
stairways.  [_ _]
8. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect the metal upstands (external aids assisting
access from tunnel to platform) for damage or corrosion.
Repair and or remove corrosion and clean then cover with Cold
Gal.  [_ _]
10. Prior to leaving the refuge arrange with the traffic Control
room to ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]  and ensure
(c) All Enclosures are closed and locked.  [_ _]
11. Notify the Traffic Control Room prior to departing.
"
120322484 ,"03 M Inspection of ERW02 (adjacent to Sub 4) Liebert A/C
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to ERW02 is via the stairwell in Alexandra Avenue.
The equipment room is adjacent to Substation 4.
NOTE: Parking restrictions may apply between 7.00am and
5.30pm.
The airconditioning unit is located in equipment room ERW02
and the condenser unit is located in the riser, adjacent to
Substation 4.  Access for detailed inspection of the
condenser unit is restricted.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU-ERW2-1  - Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out, and verify that
temperature shown on unit  is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary   Filter type
Liebert size 650x590x75 mm.   [_ _]
4.5. Remove and clean condensate tray and confirm the drain line
is clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. The work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the local isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and
rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form  Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done  section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
110159435 ,"LUE303L2 - Arrow globe 1 fail
23.07.2014 07:45:19 Brenton ROWE (ROWEB)
LUE303L2 - Arrow globe 1 fail and fault 2 alarms
* 23.07.2014 07:45:19 Brenton ROWE (ROWEB)
* LUE303L2 - Arrow globe 1 fail and fault 2 alarms
LUE303L2 - Arrow globe 1 fail
Inspcted but not in fault at this time.
"
110172248 ,"E34VL02 - Multi Led Failure
17.09.2014 03:23:21 Brenton ROWE (ROWEB)
E34VL02 - Multi LED Failure
* 17.09.2014 03:23:21 Brenton ROWE (ROWEB)
* E34VL02 - Multi LED Failure
E34VL02 - Multi Led Failure
Got to sign and found sign blank. Inspected sign and found faulty
connection on annulus checked all connections on annulus. Cleared fault.
"
120327013 ,"Carry out a Level 2 inspection of Domain Tunnel Structures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perform a level 2 structural inspection on all structural
components of the Domain Tunnel.
2. Provide a written report setting out
(a) the condition of each structure
(b) any outstanding works requiring further corrective
works.
"
110165518 ,"Repair the leak at Exhibition street rec
20.08.2014 14:49:30 Gihan Jagodage (JAGODAGEG)
Empty the well <(>&<)> repair the leak at Exhibition street recharge
well.
* 20.08.2014 14:49:30 Gihan Jagodage (JAGODAGEG)
* Empty the well <(>&<)> repair the leak at Exhibition street recharge
well.
Repair the leak at Exhibition street rec
Recharge well has been emptied & the leak has been repaired.
"
132008281 ,"06W Operational Test of DT Barrier
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Kingsway Entry Ramp Barrier Closure System Operational Check
1. ,,Perform this task during a Tunnel shut down.
2. ,,Notify Control Room prior to inspections.
3. ,,Follow the steps below to check the Automatic operation ,,of ,,the
Barrier
,,-Open the Emeregency Services Boom gate control box.[_ _]
,,-Check the Automatic (Green)  Indicator Lamp is ON.[_ _]
,,-Make sure that there is no traffic passing prior to ,,operation.[_ _]
,,-Contact the Control Room & ask the operator to lower the ,,
barrier.[_ _]
,,-When the barrier lowers, observe whether the Barrier Raise ,,
Indicator Lamp Turn Off & Barrier Lower Indicator Lamp Turn ,,
ON.[_ _]
,,-Similarly when the Barrier has returned to the raised,,position
Barrier Raise Indicator Lamp Turns ON and Lower ,,Indicator Lamp Turn
OFF.[_ _]
,,-When the Barrier operates check the RED warning lights for ,,correct
,,Operation.[_ _]
,,-Ask the control room operator to perform one more cycle & ,,
check the activation of the barrier traffic signals, ,,initially in
green then to flashing amber, then to red.[_ _]
4.,,Once the above steps are completed, start the steps given in ,,the
attachment No. TMF-3012-OP-0409 to check the manual ,,operation.
,,(Note: Once the Manual Control Button is pressed & no ,,
following actions are taken for 2 minutes, the system will ,,return back
to the Automatic state).[_ _]
5.,,During this manual operation, check the activation of the ,,barrier
traffic signals,initially in ,,green then to ,,flashing amber, then to
red.( TCRO can check ,,this from ,,CCTV).[_ _]
6. ,,All defects and maintenance requirements shall be recorded.
7.,,Notify Control Room when job is completed on Kingsway,,Boom ,,Gate.
"
120380271 ,"01 M Night insp of carriageway & ramp lights - SL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspections of Southern Link street lighting on main carriageways
andramps
2. As a minimum, personnel are to wear a safety vest, as well as
use a vehicle with rotating vehicle hazard lights.  Vehicle
hazard light must be operating when travelling in the
emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, ""TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-0059"" shall be
used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational.   Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form SOUTHERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0087.
5. Return the job sheet and the completed form SOUTHERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0087 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120309182 ,"12 M Inspection of Cast Resin HV Transformers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
All work on High Voltage equipment must be carried out in
accordance with Transfield's procedure number TMI-3012-SA-0102
High Voltage Safety Work Instructions.
1. Notify the TCRO prior to commencing this job.
2. (Cast Resin Dry Type Transformers 1A, 1B, 2A,2B, 3A, 3B, 4A,
4B, 5A & 5B)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Examine and clean all bushings, insulators, terminals,
cable connections, for partial discharge, ingress of
moisture or damage.
(b) Inspect Operation of the Winding temperature sensor.
Carry out functional testing to ensure correct Alarming
and trip operation via the PMCS to the Traffic Control
Room.
(c) Check tightness (Torque test) of all earthing and cable
connections (MEN, Bushings and tank) and inspect for
evidence of overheating of broken strands. Tighten
connections where necessary.
(d) Inspect transformer coils, core and frame, for evidence
of corrosion, dirt, or foreign material buildup.  Clean
coils , core and frame and treat and recoat any surface
rust spots.
3. Record in the Work Done area of the Job Sheet, inspection
results requiring further corrective actions.  Raise a new
Job Sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Releated Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
The following torque settings are:
Connections of HV connectors - Connections tightening torque
on the HV terminal and the tapping link bars
Bolts             Tightening Torque Nm
M8                    9.8Nm
M10                  19.6Nm
M12                  34.3Nm
M14                  58.8Nm
Connections of LV connectors - Connection tightening torque
for the LV bars (Both Nut and Bolts).
M8                  12.25Nm
M10                 24.5Nm
M12                 44.0Nm
M14                 68.6Nm
M16                 98.0Nm
"
110251513 ,"VMSE7A - Communication Failure
12.10.2014 16:45:04 Brenton ROWE (ROWEB)
VMSE7A - Communication Failure
* 12.10.2014 16:45:04 Brenton ROWE (ROWEB)
* VMSE7A - Communication Failure
"
120380250 ,"02 W Landscaping work on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Inspect and Clean area around power board at ODDY's Lane.
8. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
110162241 ,"Assist TCR to test new OHVD system.
06.08.2014 09:12:11 Bill Booth (BOOTHB)
Assist TCR to test new OHVD system.
* 06.08.2014 09:12:11 Bill Booth (BOOTHB)
* Assist TCR to test new OHVD system.
Assist TCR to test new OHVD system.
6-8-14   :   Due to the implementation of the new OHVD system closing
the boom gates to the tunnels.
Tested OHVD 1, 3 & 4 several times until TCR satisfied with results.
Report of outcome recorded by TCR operator Trevor Franz.
Work completed as above work plan
"
110160495 ,"OMB Chiller #2 fault.
29.07.2014 13:58:04 Bill Booth (BOOTHB)
OMB Chiller #2 fault.
* 29.07.2014 13:58:04 Bill Booth (BOOTHB)
* OMB Chiller #2 fault.
OMB Chiller #2 fault.
Chiller 2 fault, alarm was CO-A2 which is comm's fault with compressor
board A2. Reset procedure did not work. had to shut down chiller then
restart then next alarm and it cleared.
"
120380247 ,"01 W Weekly inspection of SL tollway - Off Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on Regular
Weekly  Inspection
Report TMF-3012-OP-0047.  Record maintenance requirements.
Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and rotating
vehicle hazard light and
a tape recorder as a minimum requirement.  Vehicle hazard light must
be operating when
travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency lane to
carry out further
inspections
4. Check by 'drive-by' inspection  using a systematic approach to
encompass all inspection
targets, these can be carried out on separate days of the week ie;
drainage and pits one
day and landscape on another, fencing one day and graffiti on
another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance levels.
5. Make temporary repairs to unsafe items if possible, and if safe to
doso.    (  ie:  sweep
stones and any ponding water from pathways.  )
6. Raise new job sheet or add to running jobsheets, any major
correctivemaintenance
action.
7.  Ensure that any minor routine action identified is noted for action
on the current
fortnightly litter and landscape jobsheet.
8. Off-Pavement Inspection
Monday   [        ]    Tuesday  [        ]   Wednesday  [       ]
Thursday  [        ]    Friday     [        ]
"
120309212 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120327126 ,"02 W Rubbish removals on Western Link 1
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out rubbish cleaning on the following sectors:
S1/N7 Tollway Bulla Road to Bell St   [_ _]
S2/N6 Tollway Bell Street to Moreland Road   [_ _]
S3/N5 Tollway Moreland Road to Brunswick St   [_ _]
S4/N4 Tollway Brunswick St to Flemington Road   [_ _]
GWR Gateway Reserve   [_ _]
as per Work Instruction TMI-3012-OP-0005.
5. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage.
6. Inspect freshly placed rubbish for evidence of people
responsible.
7. Place all sharp items (i.e. needles, glass) in ""sharps""
container.
8. Report to the HSE coordinator
- ANY NEEDLE STICK INJURIES (IMMEDIATELY)
- any hazardous materials found
- any excessive rubbish or of any person seen dumping
rubbish. Obtain vehicle details.
Record Crew Hours on attached Form  TMF-3012-OP-0334
9. On completion of the job, record anything outside normal
parameters in the """"Work Done""""  area of the job Sheet. [_ _]
"
120327004 ,"03 M Maint of the Variable Message Sign
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in emergency lane.
2. Access keys required for Sound Wall Gate, to access VMS 07.
Set up lane closure as per Work Instruction, Traffic Control,
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 12 or 13 (Short term and low traffic volume).  Vic Roads
approval required prior to doing job.
Access to VMS 6 is from the car park below the elevated road.
3. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to Safety
Instructions  TMI-3012-SA-0101, Working  on Gantry
Structures.
4. Arrange with the TCR for a Test Message to be displayed on
the VMS.  Monitor operation and repair as required.  Monitor
the LED Arrays and the Flashers for failed LEDS and
record in the Work Done area of the Job Sheet if the failed
LEDs exceed 10% of the array.
Arrange a new Job sheet for any outstanding works, recording
the appropriate Job numbers in the Related Jobs  field
and Notify the Team Leader or his representative
of any outstanding works.  [_ _]
5. Carry out visual inspection externally and internally of the
cabinets, sign, external cables and conduits for vandalism,
mechanical damage, water ingress, condensation or insect
infestation. Also check inside cabinets for tripped circuit
breakers, disconnected wires, burn marks from excessive heat.
[_ _]
6. Visually check for loose or missing nuts and bolts, and for
rusted areas, rusted nuts or bolts. Cleans with wire brush
and spray with Cold Gal or equivalent. This should be
done with care and to avoid overspray. [_ _]
7. Inspect the external face of the lenses (for each pixel) for
dirt and clean with Windex or equivalent  and clean rags
if required.[_ _]
8. Note any corrective action required in the Work Done area
of the Job Sheet and raise new Job Sheet if required.
9. Notify control room on departure.
""
"
120327082 ,"01 W Insp & Clean up Memorial Garden
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in Memorial garden Swan street.
2. Notify the TCRO prior to commencing this job.
3. Vehicle to have flashing amber light operating.
4. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
5. Carry out the following activities:
,,- Remove from site all litter and debris.
,,- Visually inspect the garden for graffiti, vandalism and ,,,,  other
damage,,,,
,,- Visually inspect condition of garden (i.e. dying flower )
6. Notify your team leader any major corrective maintenance
action required.
"
110164154 ,"Arch Pan 32 - Leak Repair
14.08.2014 09:51:05 Jason Ng (NGJ)
Arch Pan 32 - Leak Repair to be completed between 14-18/8/14
* 14.08.2014 09:51:05 Jason Ng (NGJ)
* Arch Pan 32 - Leak Repair to be completed between 14-18/8/14
"
110239183 ,"VSLS E39VS02 fault.
07.10.2014 09:37:42 Bill Booth (BOOTHB)
VSLS E39VS02 fault.
* 07.10.2014 09:37:42 Bill Booth (BOOTHB)
* VSLS E39VS02 fault.
"
120322460 ,"06 M General inspection of all BB tower lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work in the Bolte Bridge Towers shall be carried out as per
TMI-3012-SA-0112 Bolte
Bridge Tower Access & Aircraft Warning Light Maintenance.
2. Notify the TCRO prior to commencing the job.
3. Access keys for the Bolte Bridge tower entrances are required.
4. Notify the control room prior to accessing the Bridge Tower.
5. Waders and a ladder are required to access the Bridge Tower.
6. Check stairway lights and replace any faulty lamps.  [_ _]
7. Check and test Emergency lighting as per AS 2293.1 & AS 2293.2.
(a) Operate the self contained emergency lights from their battery
supply by turning off the
normal lighting power supply.  [_ _]
(b) The lights must remain alight for at least 90 minutes.  [_ _]
(c) Replace any faulty lamps.  [_ _]
(d) Turn on the normal lighting power supply and check that the
battery charger indicator
functions properly.  [_ _]
(e) Record the test and correct operation of the system in the
emergency lighting log book
in the lighting distribution board. [_ _]
8. Replace both Aircraft Warning light with 500/99-230V lamps
(TF000028)supplied by
Crouse-Hinds and test for correct operation. (Reference, BHE Western
Link O&M
Manual R-WLG-CC-1291 Rev E (M-MCL-OM-526) [_ _]
9. Inspect lightning antennas, fasteners, brackets, cabling and cable
connections and record
in the """"Work Done"""" area of the job sheet any corrective works thatare
outstanding.  [_ _]
(a) Tighten any fasteners and cable connections that are loose.  [_
_]
(b) Remove any rust and spray paint any exposed fixtures or
fasteners with cold gal.  [_ _]
10. Check lighting distribution board.
(a) Carry out visual internal and external inspection for damage,
evidence of moisture,
insect infestation, dust and grime (clean as required).  [_ _]
(b) Check cable connections for tightness, signs of overheating, and
inspect electrical
equipment. [_ _]
11. Inspect that the three tower tuned mass damper bearings are not
damaged and all ball
bearings are in place.  [_ _]
12. Check all feature lighting at the base of the tower, under platform
and at road level and
record with an """"X"""" the failed lamps on the appropriate form
BOLTE BRIDGE TOWER FEATURE LIGHTING  - EAST TOWER TMF-3012-OP-0216
[_ _]
or
BOLTE BRIDGE TOWER FEATURE LIGHTING  - WEST TOWER
TMF-3012-OP-0217[_ _]
13. Replace all failed lamps and record with a circle on the
appropriateform
BOLTE BRIDGE TOWER FEATURE LIGHTING  - EAST TOWER TMF-3012-OP-0216
[_ _]
or
BOLTE BRIDGE TOWER FEATURE LIGHTING  - WEST TOWER TMF-3012-OP-0217[_
_]
14. Check that all light fittings on parapet are adjusted to marked
settings.  [_  _]
15. Record the number of failed and replaced lamps in the Work Done
areaof the job
sheet [_ _]
16. Record any corrective actions  such as repair of vandalised
lightingfittings or other
works in the """"Work Done"""" area of the Job Sheet. [_ _]
17. Raise new job sheets to carry out any corrective works that are
required.  [_ _]
18. Notify the control room on departure from the Bridge Tower.""
"
120380267 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120326930 ,"01 W Inspection of  SL Toll gantry Blue Lighting
Check TMF-3012-OP-0382  blue light inspection sheet is available
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
5W North Bound (Flinders St - 8a)   [_ _]
5E South Bound (Flinders St - 8A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps
thatare not on and record
on the appropriate form by marking with an """"X"""", form
TMF-3012-OP-0382.  Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0382
(oneform for each gantry) is returned
to the Electrical / Electronics Team leader or his representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120380290 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
110161057 ,"Repainting & Retaping Bollard OMB
31.07.2014 09:33:30 Jason Ng (NGJ)
Jason
Can you create a work order as 3rd party damage for repainting and
replacing the reflective tape for the bollard at the front of OMB entry
gate. Photos attached.
This was hit by the developers across  the road.
CML unsure if they want to pursue compensation given it is relatively
minor cost. So for now we’ll split the cost and create a separate
invoice.
Client is Jimmy Liakos
Regards
JOHN DE LUCA
Contract <(>&<)> Asset Maintenance Manager
Transfield Services
49 Balston Street Southbank VIC 3006
T  +61 3 9674 2102
E  deluca@tlo.com.au  or  delucaj@transfieldservices.com
www.transfieldservices.com
Integrity
* 31.07.2014 09:33:30 Jason Ng (NGJ)
* Jason
* Can you create a work order as 3rd party damage for repainting and
replacing the reflective tape for the bollard at the front of OMB entry
gate. Photos attached.
*
* This was hit by the developers across  the road.
*
* CML unsure if they want to pursue compensation given it is relatively
minor cost. So for now we’ll split the cost and create a separate
invoice.
*
* Client is Jimmy Liakos
*
*
*
*
* Regards
*
* JOHN DE LUCA
* Contract <(>&<)> Asset Maintenance Manager
CityLink Maintenance
*  Transfield Services
Infrastructure ANZ
* T  +61 3 9674 2102
F +61 3 9674 2168
W
*
* Integrity
Collaboration
CityLink Maintenance
*
Infrastructure ANZ
* 49 Balston Street Southbank VIC 3006
F +61 3 9674 2168
M  +61 (0)407 112 770
www.transfieldservices.com
Collaboration
Challenge
"
150002127 ,"CML -Bolte Bridge OB N - Bearing Repairs
22.08.2014 09:48:13 Jason Ng (NGJ)
This WO was raised at the request of the client to track work completed
on asset.
From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
Sent: Monday, 28 July 2014 1:16 PM
To: Reeves, David
Subject: FW: Bolte Bridge expansion joint works
Afternoon David,
Please find attached the updated Bolte Bridge Expansion Joint Work Log
following the works conducted on Saturday night.
The following works where conducted;
Out North.
�EBox 16 Bearing 5 �EShim re-welded to the front of the box
�EBox 14 Bearing 5 �EBearing replaced
...
During the replacement of box 14 bearings 2 and 6 bearing we found that
the bearing retainer plates under bearings 6 and 7 were broken, attached
are some photos of 2 removed retainers, these retainers were originally
installed 22nd March 2014,
It was also noticed that the concrete above Box 7 Outbound is the same
as when it was inspected with Michael Lamb a few months ago.
Kind regards
Graeme Gilliland
G <(>&<)> G Engineering (Aust) Pty Ltd
101 Brooklyn Rd
Melton South  Vic  3338
P:  03 9743 6907
F:  03 9743 9916
ggemel@bigpond.net.au
*****IMPORTANT MESSAGE*****
The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
* 22.08.2014 09:48:13 Jason Ng (NGJ)
* From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
* Sent: Monday, 28 July 2014 1:16 PM
* To: Reeves, David
* Subject: FW: Bolte Bridge expansion joint works
*
*
*
* Afternoon David,
*
* Please find attached the updated Bolte Bridge Expansion Joint Work Log
following the works conducted on Saturday night.
*
* The following works where conducted;
*
* Out North.
* �EBox 16 Bearing 5 �EShim re-welded to the front of the box
* �EBox 14 Bearing 5 �EBearing replaced
*
* ...
*
* During the replacement of box 14 bearings 2 and 6 bearing we found that
the bearing retainer plates under bearings 6 and 7 were broken, attached
are some photos of 2 removed retainers, these retainers were originally
installed 22nd March 2014,
*
* It was also noticed that the concrete above Box 7 Outbound is the same
as when it was inspected with Michael Lamb a few months ago.
*
* Kind regards
* Graeme Gilliland
*
* G <(>&<)> G Engineering (Aust) Pty Ltd
* 101 Brooklyn Rd
* Melton South  Vic  3338
* P:  03 9743 6907
* F:  03 9743 9916
* ggemel@bigpond.net.au
*
* *****IMPORTANT MESSAGE*****
* The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
"
120322451 ,"03 M Inspect Clean Emergency stairways thru'out the project
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Stairway and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent bait station, Cold Gal.
This job is a combined job for the inspection of the electrical
installations and cleaning of the stairway areas.
A  INTRODUCTION
1. Notify the TCRO prior to commencing this job.
2. This Job is for the inspection and clean of the emergency
stairways e.g. External and Internal stairway to YC Pump Stn,
External Stairway to SUB 04, External Stairway to
SUB 05.   [_ _]
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace or
repair any faulty lighting fixture.  [_ _]
2. Clean lighting diffusers (including emergency and Exit
lighting) and lens of accumulated dust and debris.  [_ _]
3. Check and clean cable trays for accumulated debris.  Record
anything abnormal in the Work Done area of the job sheet and
inform the Team Leader or his representative of outstanding
actions.  [_ _]
C  Stairway Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant stairway(s) are not obstructed by
furnishings and or stored items.  Remove any
obstruction.  [_ _]
3. Check the doors for damage and operation, lubricate and
repair as required and record in the Work Done area of the
Job Sheet.  Inform the Team Leader or his representative
of any outstanding works.  [_ _]
4. Clean dust and remove cobwebs from interior walls and
ceilings.  [_ _]
5. Remove from site all accumulated rubbish and debris,
including accumulated leaves and debris at top of
stairways.  [_ _]
6. Sweep and vacuum all floor surfaces and stairs.  [_ _]
7. Clean hand rails (if applicable) of dust and dirt.  [_ _]
9. Visually inspect all metalwork for damage or corrosion.
Repair and or remove corrosion and clean then cover with
Cold Gal.  [_ _]
10. Carry out Exterior Checks of relevant area(s) (where
applicable).
(a) Visually inspect the exterior surfaces of the building
(if applicable) for damage, erosion,  graffiti,
corrosion.  [_ _]
(b) Visually inspect the building (if applicable) walls,
roof, guttering and and downpipes for damage, leaks and
or blockages, remove any debris or materials that could
cause a blockage.  [_ _]
(c) Inspect (if applicable) the general area surrounding the
building for erosion and damage to surfaces, fences,
gates, pavements   [_ _]
11. Remove any accumulated debris from the building surrounds
(where appropriate).  [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Lighting turned OFF  [_ _]
13. Notify the Traffic Control Room prior to departing.
"
120326878 ,"01 M Replace faulty carraigeway & ramp street lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management for short term low traffic
volumes such as plans 13, 17 and 18 can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet.
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.  Priority to be given to where
there is two or more consecutive malfunctioning lamps.
5. The latest completed inspection form SOUTHERN LINK NIGHT
STREET LIGHTING INSPECTIONS TMF-3012-OP-0087 can be used to
assist in identifying areas requiring attention.  Record the
light pole numbers and the works that was carried out in the
Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
132009894 ,"Replace 54 TCS units on S/L
15.10.2014 14:34:27 Manuel Micallef (MICALLEFM) Phone 0408 591 942
Replace failed TCS between Burnley Tunnel exit and Toorak rd both
inbound and outbound.
RSE to program 54 units.
TSL to install in the field.
* 15.10.2014 14:34:27 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* Replace failed TCS between Burnley Tunnel exit and Toorak rd both
inbound and outbound.
* RSE to program 54 units.
* TSL to install in the field.
"
120380052 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120326994 ,"03 M Substation 6 Ventilation Inspection
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Refer to the reference manual, Operating and Maintenance
Manual for Mechanical Services at Melbourne Citylink Tunnels.
M-STG-ME-27400.
3. Work plan for SF-SS6-1
Note: The fan duty is changed weekly by the DDC. The procedure
below assumes SF-SS6-1 is the duty fan.
(a) At the switchboard, switch the fan OFF using the circuit
breaker in control panel (SUB6 A/C 6 MEB).  Isolate and
tag in accordance TMI-3012-SA-01013, Low Voltage Safety
Work Instruction.   [_ _]
(b) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(c) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(d) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(e) Check the fan for free movement and any damage to the
blade.   [_ _]
(f) Switch the fan ON, using the circuit breaker in control
panel (SUB6 A/C 6 MEB).   [_ _]
(g) Check the fan for correct rotation.   [_ _]
(h) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(i ) Check the motor bearings, lubricate if required.   [_ _]
SF-SS6-2
(k) Switch OFF the circuit breaker for the fan SF-SS6-2 and
tagout in accordance with TMI-3012-SA-01013, Low Voltage
Safety Work Instruction.
(l) Inspect the fan housing and wall penetration flashing for
damage.    [_ _]
(m) Check the fan panels and fixings for damage, corrosion
and fixings that may be loose or missing.   [_ _]
(n) Check the fan cowls and grilles for debris blocking the
passage of air.   [_ _]
(o) Check the fan for free movement and any damage to the
blade.   [_ _]
(p) Switch the fan SF-SS6-2 ON, using the circuit breaker in
control panel(SUB6 A/C 6 MEB).   [_ _]
(q) While fan SF-SS6-1 is running, operate the TRIP switch
mechanism, on the front of the circuit breaker, fan
SF-SS6-1 will go off and SF-SS6-2 will start.
(r) Check the fan for correct rotation.   [_ _]
(s) Check for fan and motor for unusual noises and
vibrations.   [_ _]
(t) Check the motor bearings, lubricate if required.   [_ _]
(u) Switch circuit breaker for fan SF-SS6-1 ON, fan SF-SS6-2
will go OFF and SF-SS6-1 will start.
4. Check the roof nmounted relief vent for damage and blockages,
repair or remove debris as required.   [_ _]
5. Check the fire dampers (3), at the fan inlet vents and the
substaion exhaust vent in back wall, for damage and premature
operation.   [_ _]
6. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet.
7. Notify the control room on completion of the job.
"
120327140 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
Work completed as above work plan.
"
110162267 ,"Additional Top Soil to Power St Mound
From: Harris, Helena [mailto:HHarris@transurban.com]
Sent: Monday, 10 February 2014 2:34 PM
To: John De Luca
Cc: David Reeves; Francis Banogon
Subject: PO for Addition of Top Soil to Power St Mound ($24,244) is
11055970 - pls quote on invoice
Helena Harris
(Mon, Tues, Wed, Fri)
CityLink Operations & Maintenance Coordinator
CityLink Melbourne
49 Balston St, Southbank, VIC, 3006, Australia
Phone:    (03) 9674 2119
Fax:      (03) 9674 2100
Mobile:    0409 339 641
Email:     hharris@transurban.com
----------------------------------------------------------------
CML PO: 11055970
This WO is for the Blowing in of additional Top Soil to the Power Street
mound.
A PO has been raised for Mulch Express to blow in the Top Soil.
TSL to Provide Traffic management in house.
Mulching to be done under PM WO - Ray to raise PO for the Mulch under
the appropriate WO.
---------------------------------------------------------------
"
120326949 ,"06 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the six monthly planned maintenance defined in the
CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
