110163842 ,"OMB rear gate stuck open.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 2, 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 Working  on Gantry
Structures.
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plan  PL-MCL-ET-100001.
7. Record in the Work Done area of the Job Sheet any
outstanding works requiring further attention.
Create a new Job sheet for any outstanding works and notify
the Team Leader or his representative of the outstanding
works.
Record the New job number in the Work Done area of this
job sheet and in the Related Job field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
"
120327106 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Erect ""wet floor sign"" in moped areas.
Work completed as above work plan
"
110170421 ,"JFW01 - Isolated awaiting new starter
09.09.2014 19:51:54 Brenton ROWE (ROWEB)
JFW01 - Isolated awaiting new starter
* 09.09.2014 19:51:54 Brenton ROWE (ROWEB)
* JFW01 - Isolated awaiting new starter
JFW01 - Isolated awaiting new starter
Replaced new starter with spare unit from store. Capex job refer to rob
Jorgensen.
"
120326978 ,"03 M Inspect of Liebert A/C units at Substation 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Air Conditioning units in the Substation 2
building is via external doors into the SS02 building in Swan
Street. The condenser units are located on the roof of the
building.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Units
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the thermostat
setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit is consistent with new
setpoint and verify temperature is consistent with
ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check filters and replace if necessary.   Filter type
Liebert size 650x590x75 mm.   [_ _]
4.5. Remove and clean condensate tray and confirm the drain line
is clear.   [_ _]
4.6. Restart  unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1.  Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFF using the local fan isolating
switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean the condenser coils, if required using compressed
air.
5.7. Switch the fan ON at the local fan isolator.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Equipment room and
equipment etc,  in the Work Done section of the job sheet
and report to the Team Leader or his representative and
raise a new job for any repairs.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the job sheet.
9. Notify the control room on completion of the job.
"
110168061 ,"TLCE01 (A or B) (ERE01)
31.08.2014 18:13:36 Brenton ROWE (ROWEB)
C/B trip at ERE01 (non ess C/B B).  TLCE01A and TLCE01B have both gone
into fault.  (Steve Miller attended earlier but was unable to
re-generate the trip/fault.  It recurred some time after he departed.)
* 31.08.2014 18:13:36 Brenton ROWE (ROWEB)
* C/B trip at ERE01 (non ess C/B B).  TLCE01A and TLCE01B have both gone
into fault.  (Steve Miller attended earlier but was unable to
re-generate the trip/fault.  It recurred some time after he departed.)
TLCE01 (A or B) (ERE01)
TCR rang about TLC a+B fault also cb open. i found core balance cb was
off in b db , i reset it and waited but it did not trip again. i turned
on all lights in tunnel to cause light to fail but it didn't. Later on
shift (6pm) i got a call from tcr to say cb tripped a while ago. i went
to ere01 and reset cb turned on all lights and waited for 30 min but it
did not trip. i told night shift it may trip and they will have to work
out which circuit it is.
"
120322493 ,"12 M Lvl 1inspect of DT fire extinguishers & fire hoses
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The six monthly fire cabinet inspection & service shall be
carried out in conjunction with traffic control and
inspections carried out by Electrical / Electronics
Technicians and Civil workers.  Work should be carried out in
conjunction with the 06 M Deluge Valve Inspection.
2. Lane closures to access the Domain tunnel fire cabinets shall
be as per Work Instruction, Traffic Control,
TMI-3012-OP-00002 and Translink Procedure, PR-RS-IR-059
Plan 23, 25 or (Tunnel Closure Plan to be developed.)
3. Notify the control room prior to commencing this job.
4. Service the 56 fire extinguishers in accordance with AS 1851,
part 1, level 1.
5. Service the 28 Hose reels  in accordance with  AS 1851,
part 2, level 1 in fire cabinets D01 to D28.
6. Visually inspect 28 Hydrant valves for damage, corrosion,
leaks and general condition in accordance with AS1851.4.
7. Check the operation of the fire cabinet door alarm with the
Traffic Control room.
8. Record inspection results for each cabinet on Form DOMAIN
TUNNEL FIRE CABINETS - FIRE HOSE AND EXTINGUISHER INSPECTION
- TMF-3012-OP-0214.
9. On completion at each fire cabinet, record anything outside
normal parameters in the Work Done area of the job.  Notify
the superintendent of any item requiring further repairs.
10. Record the sub-contractors Certificate No. of Inspection
Reports in the Work Done area of the jobsheet.
11. Notify the control room on completion of work.
"
120326983 ,"12 M Perform full load test of generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the traffic control prior to commencing this work.
2. This job is to carried out in conjunction with the twelve
month type A service of the technical shelter generators, and
is to carried out by the sub-contractor under the supervision
of an electrical/electronics technician.
3. Perimeter access gate & technical Shelter keys are required.
4.  (a) The contractor is to carry out a full load test of the
generator for one hour.
(b) Monitor and record on the Cummins report, the volts,
frequency, amperes, coolant temperature, oil temperature
and the engine blow by oil PSI every 15 minutes.
(c) Supply a written report to the Electrical / electronics
technician on completion of the job.
5. Record in the Work Done area of the Job Sheet the
sub-contractors report No.
6. Record in the Work Done area of the Job Sheet the hours
run reading of the generator from the hour run meter.  Record
the latest hours run reading in the Mainpac Plant item under
the Usage Tab.
""
"
110239072 ,"Sub 3B a/c fault.
07.10.2014 08:55:44 Bill Booth (BOOTHB)
Sub 3B a/c fault.
* 07.10.2014 08:55:44 Bill Booth (BOOTHB)
* Sub 3B a/c fault.
"
120326854 ,"02 W Landscaping work on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out landscaping work on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-OP-0006
5. Carry out the following activities as directed by the Team
Leader:
Watering
Tree lopping
Pruning
Slashing
Mulching (Garden beds)
6. Pick up foliage litter and other debris that is blocking or
can potentially block surface drainage, including the Grated
Pit at the Richmond Quarry Drain.
7. Carry out herbicide application as directed in Work
Instruction TMI-3012-SA-0123 - Herbicide Application.
Record herbicide usage on form TMF-3012-SA-0012 - Herbicide
Usage
ALLOCATE $350 FOR CITYWIDE BIN COLLECTION  PER 2 WEEK JOBSHEET
ALLOCATE $600 FOR CITYWIDE WASTE DISPOSAL  PER 2 WEEK JOBSHEET
8. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120326801 ,"01 M Maint inspection of WL emergency roadside telephones
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 13
or 14.
3. For northbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For southbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Western Link Form No. TMF-3012-OP-0036.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Western Link Form No. TMF-3012-OP-0036
to the Electrical / Electronics Team Leader or his
representative.
9. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any corrective
actions required.
"
120326901 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
110161735 ,"ADS 10 comms fault.
04.08.2014 09:54:24 Bill Booth (BOOTHB)
ADS 10 comms fault.
* 04.08.2014 09:54:24 Bill Booth (BOOTHB)
* ADS 10 comms fault.
ADS 10 comms fault.
3-8-14   :   Reset local controller and tested sign but still would not
display message. Traced fault to faulty pixel board, replaced faulty
pixel board and tested several times sign now working. (S.E.)
"
120326954 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120322433 ,"03 M Inspect Clean vent fan chambers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Small high pressure cleaner, Concrete floor cleaner,
Glove, Glasses,
Gumboots.
1. Notify the TCRO prior to commencing this job.
2. This Job is for the following general areas of the fan chambers -
Olympic Park -
Grant St - Swan St - Burnley St Primary Chamber and Burnley St
Secondary
Chamber.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight,
smell and hearing to monitor any abnormal events.  [_ _]
4. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal parameter
in the """"Work Done"""" area of the job sheet.   Raise a new jobsheet
for any outstanding
corrective actions.  [_ _]
Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the relevant area(s) are not obstructed by furnishings
andor stored items.
Remove any obstruction.  [_ _]
3. Check the doors for damage, operation, lubricate and repair as
required and record in the
""""Work Done"""" area of the Job Sheet.  Inform the Team Leader or his
representative of any
outstanding works.  [_ _]
4. Clean exterior surfaces of control cabinets where necessary.  [_ _]
5. Remove from site all accumulated rubbish and debris.  [_ _]
6. Clean hand rails (if applicable) of dust and dirt.  [_ _]
7. Remove any accumulated debris from the building surrounds (where
appropriate).  [_ _]
8. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
9. Notify the Traffic Control Room prior to departing.
""
"
120380111 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309372 ,"03 M Inspection of WIM & TCS Systems on the WL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency lane.
2. Set up short term emergency lane closure incorporating, symbolic
worker, lateral shift<(>,<)>
vehicle arrow board and cones as per Work Instruction , Traffic
Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc.
PL-MCL-TM-1631, Rev 0 and for operation of laptop computer,
Weigh-in-Motion & Counting
Stations, Operator's  Manual for WIMS Front End Computer, Doc.
PL-MCL-TM-1630<(>,<)>
Rev A<(>,<)>
Section 3 Telecom- DOS operator's Manual . (Status Information 6.1.2
page 145)
4. At WIM/TCS System 01A control cabinet, check the following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of overheating.
[_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at least each
minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the controller
input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the logger
correctly.  [_ _]
(g) Confirm the logger parameters, shown in the """"CURRENT SITE
(MCL)"""" on page no. 1<(>,<)>
area match those listed in the document  """"Site Configuration
and Set up Details"""" (stored
in cabinet).  [_ _]
(h) Press key """"Page Down"""" to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh responses.
[_ _]
(j)  Record value of """"Power Status"""" on page 2 of the computer
screen.  The battery should
read approx 13 volts. [_ _]
(k)  When a truck crosses the sensors check on page 2 (computer
screen) that all sensors<(>,<)>
in each lane are operating correctly (an asterisk will appear
momentarily alongside the
appropriate loops as the truck crosses).  This check  should
only be done with trucks
and not cars (weighing sites only), as all sensors may not be
displayed for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial lead. [_ _]
7. From the side of the road, visually check the conditions of the road
sensors, for condition<(>,<)>
no (loose bolts) metal vibration or exposed wires visible. [_ _]
8. Repeat steps 4 through to 7 for WIM/TCS system 01B   [_ _].
9. Repeat steps 4 through to 7 for WIM/TCS system 02A   [_ _].
10. Repeat steps 4 through to 7 for WIM/TCS system 02B   [_ _].
11. Repeat steps 4 through to 7 for WIM/TCS system 03A   [_ _].
12. Repeat steps 4 through to 7 for WIM/TCS system 03B   [_ _].
13. On completion of job record anything outside normal parameters in
the """"Work Done""""
area of  the job sheet.
14.  Notify the control room  prior to departure.""
Work completed as above work plan
WIMS 1103A &1103B - Speed seems to be lower (Footscray Rd N/B & S/B) e.g
showing cars at 60-70kph instead of 90-100 kph
Suspect out of calibration.
"
120309309 ,"06 M Flush and clean DT Bay No-Fines Agi pipe.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
NOTE: No Fines concrete layer flushing is not to be carried out only
theflushing of the agi pipe is to be carried out.
Works will require Flushing and CCTV inspection of No Fines
Agi pipe, subcontractors performing theses works will need to
be engaged.
1.  Ensure tunnel closure permits are arranged.
2.  Notify the control room prior to commencing the job.
3.  Works to be performed during tunnel closures.
4.  Cleaning of the no-fines is to be carried out in accordance
with procedure TMI-3012-OP-0025 Domain Tunnel Drainage.
5.  Record results on form DOMAIN TUNNEL NO-FINES
DRAINAGE TMF-3012-OP-0356
6.  Ensure the completed job sheet and the attached form
TMF-3012-OP-0357 is forwarded to the Civil Team Leader on
completion of the job.
7.  Record anything outside normal parameters in the Work Done
area of the Job sheet.
8.  Notify the control room on completion of the job.
"
120327131 ,"03 M Inspection of OMB Exterior Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the traffic control room prior to commencing this
job.
2.  Carry out O&MB Exterior Lighting inspection and repair
lighting if required.
3.  Record any outstanding works to the Electrical Supervisor or
his representative and create a new work for the
outstannding works.
"
120380249 ,"02 M Inspection of general Landscape on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Landscape in the following areas;
- W1/E5 Glenferrie Road to MacRobertson Bridge   [_ _]
- W2A/E7/4 MacRobertson Bridge to Church St / Burnley Tunnel    [_
_]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E1 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-OP-0006 and Streetscape -
Landscape Maintenance Manual.
2. Notify control room when starting inspection
3. Vehicle to have flashing amber light operating and personal to wear
fluorescent vest if on
foot.
4. Check:
Lawns & Garden Beds for:
General mix weeds
Broad leaf weeds
Paspalum weeds
Adequate grass cover
Mulching cover
Water logged areas
Excessive grass wear
Lawn & Trees health check:
Pests
Disease
Trees / Shrubs for:
Pruning
Damaged branches
Encroaching on/over pathways, roads or lights
Stakes and tying
5. Report all maintenance requirements (Herbicide, Fertilizing,
Re-seeding, Pruning) on
inspection sheet TMF-3012-OP-0012.
"
120326916 ,"06 M Inspection of shared pathway sump pits & pumps
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate keys and access bollard padlock keys
are  required..
2. Provide signs warning the public of restricted pathway
access.
3. WARNING:  POSSIBLE SHARPS HAZARDS EXISTS.  Refer Work
Instruction TMI-3012-OP-0005.
4. Inspection and Cleaning of  the Bath Tub.
(a) Be aware that sump pits could constitute a confined space
and appropriate safety measures should be taken.
(b) Clean out the bath tub and remove all silt, rubbish and
debris.
(d) Check the pump outlet pipe is not blocked (clear blockage
if necessary).
5. Inspect the Pump Pit
(a) Electrically isolate the pump prior to its removal from
the sump.
(b) Clean out the pump pit and grate, remove all silt,
rubbish and debris.
6. Inspect Sump Pump
(a) Check that the visible parts of the pump e.g. lead,
enclosure, outlet pipe connection are in good condition.
(b) Check that the impellor can move freely.
(c) On completion of the check reinstate power supply to the
pump.
7. Inspect Pump Local Control Panel
(a) Carry out visual internal and external inspection of
control panel for damage, evidence of insect infestation,
ingress of moisture, dust and grime (clean as required).
(b) Check cable connections for tightness and signs of
overheating and inspect electrical contral equipment.
(c) Check for correct operation of level switch and alarm
light (Flashing Amber).
8. Record any corrective action required, in the ""Work Done""
area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE SUMP PUMP
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
"
120309343 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120326830 ,"03 M inspect of LIEBERT AC units mounted within Mezz Lvl
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Access to the Mobile telephone rooms, RRB room, ERE 00 and
ERE01 is via the Grant Street Stairwell.  The rooms are
located on the mezzanine floor adjacent to ERE01.
The Air Conditioners and the condensers are separate units.
3. Reference manual, Entire Mechanical Services, Operating and
Maintenance Manual for Mechanical Services at  Melbourne City
Link Tunnel Project.  M-STG-ME-27400.
4. Work plan for ACU Air Conditioning Unit
4.1. With the unit running, Check for undue noise and any
vibration.   [_ _]
4.2. Check the temperature set points as follows
a. Check that the temperature shown on the microprocessor
LED display is consistent with the ambient temperature
measured with a portable thermometer.  Ambient
temperature should be within 2 degrees of the
thermostat setting.   [_ _]
b. Check that the system accepts changes in the setpoint by
the following steps
(i) Hold control SEL key down for 5 seconds (St1 will be
displayed)
(ii) Release key and current setpoint blinks
(iii) Use down key to adjust setpoint 5 deg lower and note
setting.
(iv) Press SEL key to confirm setting
(v) Press SEL key twice to exit setpoint mode.
(vi) Wait until unit cuts out,  and verify that
temperature shown on unit  is consistent with
new setpoint and verify temperature is consistent
with ambient (+ or - 1 deg) using portable
thermometer.   [_ _]
c. Repeat the above steps to restore the setpoint to the
original setting.   [_ _]
d. Verify that unit cooling cycle cuts in when new set
point is reached and verify that the temperature is
consistent with ambient using the portable
thermometer.   [_ _]
NOTE:  LED display blinks in reverse mode during heating
cycle.
4.3. Shut down unit and check that the air flow alarm operates
and that the control room receives the alarm.   [_ _]
4.4. Check the filters and replace if necessary
(a) RRB Room and ERE 01 - Filter type Liebert size
650x590x75 mm.   [_ _]
(b) ERE 00 - Filter type Liebert size 500 x 450 x
50mm.   [_ _]
4.5. Remove and clean condensate tray and confirm drain line is
clear.   [_ _]
4.6. Restart unit and set for remote operation.   [_ _]
5. Work plan for the ACC Condenser Unit
5.1. Inspect the condenser unit and check for undue cycling
operation.   [_ _]
5.2. Check for undue noise or any vibration while the fan is
running.   [_ _]
5.3. Switch the fan OFFusing the local isolating switch.   [_ _]
5.4. Inspect  for loose connections or leaking coils.   [_ _]
5.5. Remove debris and dirt build up from fan and coil area
5.6. Clean condenser coils, if required using compressed air.
5.7. Switch the fan ON at the fan isolating switch.   [_ _]
5.8. Check for normal operation at the Air Conditioner
Unit.   [_ _]
6.0 Sweep and clean the Equipment room and associated adjacent
thoroughfares:
6.1 Sweep the floor and remove accumulated cob webs from the
walls.   [___]
6.2 Vacuum the control panel enclosures and any surfaces that
will collect dust deposits.   [___]
6.3 Vacuum interiors of any wall mounted control
enclosure.  [___]
6.4 Clean the front panels of all accumulated dirt and
dust.   [___]
6.5 Note and record any evidence of water or drainage problems.
Clear any blockages.
6.6 Remove from site all accumulated debris and rubbish.   [_ _]
7.0. Carry out an inspection of the equipment room and record
the results on form Equipment Room Inspections
TMF-3012-OP-0347.  Ensure the form Equipment Room
Inspections TMF-3012-OP-0347 is returned to the Electrical
Electronics Supervisor or his representative.  Raise a new
jobsheet for any outstanding works.
8.0 On completion of job record anything outside normal
parameters in the Work Done section of the job sheet and
report to the Team Leader or his representative and raise a
new job for any repairs.
9. Notify the control room on completion of the job.
"
110170331 ,"IN.14090387 - Bolte Tower bottom door op
10.09.2014 10:07:33 Gihan Jagodage (JAGODAGEG)
IN.14090387 - Bolte Tower bottom door open-Security breach
* 10.09.2014 10:07:33 Gihan Jagodage (JAGODAGEG)
* IN.14090387 - Bolte Tower bottom door open-Security breach
IN.14090387 - Bolte Tower bottom door op
Went to lorimer st saw bottom door open.
Called control room and told them bottom door was open.
Went to north wharf base of towers.
Control room asked not to go up towers.
Waited for police then went up east tower with police.
Found no damage just some stickers and some texta graffiti.
Door lock not working properly propped door closed with broom stick to
secture it.
"
110241111 ,"VMS 11 comms fault.
09.10.2014 10:11:43 Bill Booth (BOOTHB)
VMS 11 comms fault.
* 09.10.2014 10:11:43 Bill Booth (BOOTHB)
* VMS 11 comms fault.
"
110158578 ,"METS217W
18.07.2014 19:27:16 Brenton ROWE (ROWEB)
Unable to connect to phone
* 18.07.2014 19:27:16 Brenton ROWE (ROWEB)
* Unable to connect to phone
METS217W
Went to mets phone and called for TCr. call went through and audible.
asked for TCR to return my call. return call came through fine. tested
voltages within phone and all seems fine. could not fault phon.e
"
110166921 ,"WTP Fault
Investigated fault, informed Jarryd but he couldn't dial in. Went to
site and rebooted computer, several times before it would actually
reboot. informed laurie curren and they could dial in and get plant
running. Told him about replacing, told him it definately needs
replacing.
"
110166101 ,"SmokeDuct Anchor Bolt Replace BT Sep 14
SCOPE for BT Sep. Closure:
From last closure 1 remaining bolt to replace -  the crossover pipe for
the deluge system actually sits approximately 40-50mm higher than the
gantries the platform is being installed on.  G<(>&<)>G Engineering have
come
up with a way to engineer spacers for the platform so that it sits above
the crossover pipe and this final remaining bolt will be replaced during
this closure.
* 22.08.2014 14:36:45 Jason Ng (NGJ)
* SmokeDuct Anchor Bolt Replace BT Sep 14
SmokeDuct Anchor Bolt Replace BT Sep 14
Burnley tunnel is finished 20.09.2014.  Drip trays were moved, platform
installed, new supplementary bolt installed, existing bolt removed and
replace and everything returned to normal with minimal fuss on Saturday
night/Sunday morning, which leaves the works in the Burnley tunnel
complete.  QA record from Sat night attached.  Invoice to follow (once
our system gets freed up).
Just the four bolts left in the Domain tunnel.
------------------------------------------------------------------------
---------------------------------------------------------------
"
120380073 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309016 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
110168250 ,"VSLSS7A1 - Sign Luminance Controller
02.09.2014 06:54:18 Brenton ROWE (ROWEB)
VSLSS7A1 - Sign Luminance Controller Failure
* 02.09.2014 06:54:18 Brenton ROWE (ROWEB)
* VSLSS7A1 - Sign Luminance Controller Failure
VSLSS7A1 - Sign Luminance Controller
Sign was not in fault. replaced LUMS anyway to see if the fault would
come back.
Sign in 304-1069
Sing out 304 - 1123
"
120326876 ,"01 M Replace faulty carraigeway & ramp street lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management for short term low traffic
volumes such as plans 13, 17 and 18 can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet.
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.  Priority to be given to where
there is two or more consecutive malfunctioning lamps.
5. The latest completed inspection form SOUTHERN LINK NIGHT
STREET LIGHTING INSPECTIONS TMF-3012-OP-0087 can be used to
assist in identifying areas requiring attention.  Record the
light pole numbers and the works that was carried out in the
Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120326894 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
