110163842 ,"OMB rear gate stuck open.
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120380160 ,"04 M Insp/cln of  WL CCTV cams, EWP, emerg lane & Grdn bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane or entering the garden bed area.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: Emergency Lane or on Garden Bed.
(d) Electrical Cabinet Location:
WL Tollway - exception CCAM 526 & 542 are behind the
noise wall.
SL Tollway - exception CCAM 914 & 915 are behind the
noise wall.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 143.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM 90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the   co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.
Surface insect spray may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.  If ingress of
moisture or insect infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.   [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan  _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380423 ,"01 M Check Vicinity Permits
Technical Officer to carry out the review of Vicinity Permits
and ensure any issued permits are not open past their expiry
date.
"
120380395 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120309056 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120326816 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
Work completed as above work plan.
"
120380305 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,TRX Transceiver Unit 04,,,,,,[,,]
,,VDC Illum Unit 01 (Rear Gantry),,[,,]
,,VDC Illum Unit 02 (Rear Gantry),,[,,]
,,VDC Illum Unit 03 (Rear Gantry),,[,,]
,,VDC Illum Unit 06 (Rear Gantry),,[,,]
,,VDC Illum Unit 07 (Rear Gantry),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 13 (SEN 02),,,,[,,]
,,VDC Illum Unit 14 (SEN 03),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Illum Unit 24 (Gantry),,,,[,,],,
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VDC Sensor Unit 03,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Illum Unit 05 (SEN 05),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
,,VR Sensor Unit 05,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309394 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
Work completed as above work plan.
"
120380409 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120380329 ,"07 W Inspect LHS spoon drain
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify Traffic Control Room prior to commencing this Job.
2. Refer to TMI-3012-OP-0025 Domain Tunnel Drainage
3. Lane closures to access the Domain Tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 21, 24, 26.
4. Inspect spoon drain along the LHS new Jersey Barrier for
debris, accumulated silt and or foreign materials that may
cause damming or blockages.  Remove any loose items
that may cause problems in the drainage system.
5. Inspect transitions from spoon drains to down pipes for
materials liable to cause blockages.  Remove all material
from transition point.
6. Inspect the Edge Pavement Drain (cut into road pavement) for
debris and blockages, remove any loose debris from within the
drain.
7. Record in the Work Done area of the job sheet any outstanding
works requiring further corrective actions.  Raise a new job
sheet for these works.
8. Record results on form TMF-3012-OP-0270 - DOMAIN TUNNEL DRAIN
INSPECTION
9. Notify the Traffic Control Room on completion of the job.
10. Ensure the completed form TMF-3012-OP-0270 DOMAIN TUNNEL
DRAIN INSPECTION is forwarded to the Civil Team or his
representative on completion of the job.
"
120309070 ,"01 M Inspection of  Grant St. Vent Station Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to be carried out between 21:00 & 05:00. Three day notice of
pending works to
be given verbally to TLO Maintenance Manager.
2. Obtain the Permit to Work for entry to the ventilation rooms and to
interrupt  operations.
TLO Maintenance Manager to sign Work Permit and works to be carried
only within times
approved on the Work Permit.
3. Inform the control room prior to commencing the work and brief
TCRO'son interruptions
and expected alarms.
4. Reference Manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26059).
5. At the PMCS in the control room
(a) Check the motor balance vibration reading on the PMCS for all
fans.  If any  reading is in
excess of 6.5mm/s record the result in the """"Work Done"""" area
of the job sheet  for further
action.    [_ _]
(b) Check the trend log for the last month, looking for abnormal
events. Record any
abnormalities in the"""" Work Done"""" area of Job Sheet.  Report
any events and or trends to
the Maintenance Superintendent  that may suggest some abnormal
function.  [_ _]
(c) Check  the running current and record in the """"Work Done"""" area
if greater than
FLC 349A for further action.[__]
(d) Check the drive and non drive end bearing temperatures for the
operating fan motor.
Record the details for those bearings with a temperature
greater than 80°C in  the
""""Work Done"""" area of the job sheet  for further action.  [_ _]
(e) Check the CO levels in the tunnels and the Grant Street Stack on
PMCS screen in the
control room and ensure less than 30ppm prior to commencing
work.  [_ _]
6. Access to the Grant St ventilation station, on the mezzanine level,
is via the Grant St.
stairwell adjacent to the vent stack.  Access to substation 1 is
through the mezzanine
level walkway, north of the smoke duct, then crossing over the smoke
duct twice using
the service ladders to the roof of the substation, then down a
serviceladder  to the tunnel
and then along the tunnel walkway to the substation.
WARNINGS:
DO NOT CARRY OUT THESE CHECKS  WHENEVER THERE ARE MORE THAN 2 FANS
ARE OPERATIONAL.
DO NOT ENTER THE AIRLOCK TO THE VENTILATION FAN ROOM ALONE. TWO OR
MORE PEOPLE MUST BE PRESENT WHENEVER ANY  WORK  IS CARRIED OUT IN
THIS AREA.  OBSERVE ALL NOTICES ON THE AIRLOCK DOORS
DO NOT ENTER A SMOKE DUCT UNLESS A PERMIT HAS BEEN OBTAINED FOR
WORK  IN THIS AREA.  TO CROSS THE DUCT A SERVICE LADDER MUST BE USED
AT ALL TIMES
7. Prior to entering the Grant St Stairwell, contact the TCR and requestthey
select manual
control for all Grant St fans and to lock in fan EFW 01 for
continuing operation.
(NOTE: There must be at least one fan operation at all times).
8. Fan Chamber  Access
(a) Enter the fan room airlock from the mezzanine floor, not the
smoke duct.  To open the
airlock doors will require considerable force.  Equalise
thepressure in the air lock
and the fan room using the hatches in the wall before
entering the fan room.   [_ _]
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN, WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1  METRE OF AN
OPERATING FAN INLET GUARD,  AS THE AIR IS FLOWING AT APPROX  35 kph
9. Work plan for fan EFW 02.
9.1 Fan Room Static Checks
(a) Engage the EMERGENCY STOP button adjacent to the motor.  [_ _]
(b) Check the condition of anti-vibration mountings and ensure
that the rubber bushing
is moved freely, adjust if required.  [_ _]
(c) Examine the grease that has been discharged from motor
bearings for any noticeable
colour change.   [_ _]
(d) Open local electrical junction box e.g. : 1A EFW 02 JB-2
Inspect electrical wiring and
connections, inspect all glands for tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation, white
powder or similar.
Record in the """"Work Done"""" area of the Job Sheet any
evidence of condensation,
powder and the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out an insulation/resistance test of the motor and
heater windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then re-instate
theheater connections,
otherwise leave the motor winding heater terminations
isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
9.2 Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR to
start the
fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan starts.
[_  _]
(c) Check the fan for abnormal noise.    [_ _]
(d) Check the flexible connections for wear and leakage.    [_ _]
(e) Check the anti-vibration mountings for operation and
structural soundness.    [_ _]
(f ) Check the operation of the local monitor.    [_ _]
(g) Record any abnormalities in the """"'Work Done"""" area of Job
Sheet for further
action.    [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP
pushbutton.
(f  ) Release the EMERGENCY STOP pushbutton.
9.3 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation1, then remove the
safety tags, in accordance with TMI-3012-SA-0103, then remove
the fan motor isolation
at  the MCC.
Note:  Ensure that only one non-operational fan is isolated at
any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF position
to the MANUAL and
the  REMOTE/OFF/LOCAL selector switch from the REMOTE position
to the LOCAL
position.
(c) Return to the ventilation room; there start the fan, that is
being maintained,  by                     releasing the lo cal STOP
pushbutton at the fan and then pressing START pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the bearings,
only while the fan is
running.  Ten pumps per bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval
system.  Examine the grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or vibrations.     [_
_]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
10. Repeat step 9  for fan EFW 03.   [_ _]
11. Repeat step 9  for fan EFW 04.   [_ _]
12. Repeat step 9  for fan EFW 05.   [_ _]
14. Contact the TCR and request they start fan EFW 05.  [_ _]
13. Repeat step 9 for fan EFW 01.   [_ _]
15. (a) Ensure all EMERGENCY STOP pushbuttons are disengaged.    [_ _]
(b) Collect all tools and materials, leave the fan room, again
equalise the corridor and the
fan room pressures.  [_ _]
16. At Sub 1, inspect the fan starter cabinet for loose connections, hot
connections, accumulated
debris and any abnormal conditions.  [_ _]
17. Repeat step 16 for fan EFW 02.   [_ _]
18. Repeat step 16 for fan EFW 03.   [_ _]
19. Repeat step 16 for fan EFW 04.   [_ _]
20. Contact the TCR and request the TCR to start an additional fan from
EFW 01 to
EFW 04.  [_ _]
21. Once the additional fan has started, request the TCR to stop EFW 05.
[_ _]
22. Repeat step 16 for fan EFW 05.   [_ _]
23. (a) Check the lighting within the fan chamber for operation.  [_ _]
(b) Repair any light found to be not operating or raise a new
jobsheet for the repair of
the fan chamber lighting.
24. Notify the control room on completion of the work and advise that
the fan control has been
returned to the TCR and that automatic operation can be resumed.
[_ _]
25.  Return to control room and ensure all fans are operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident hasoccurred
requiring the
use of fans for smoke extraction.
1. Ensure all emergency stop buttons are released and that all fans are
available for
operation.  [_ _]
2. Advise the TCR of any abnormal condition that will restrict
operationof any fan.  [_ _]
3. Vacate the ventilation fan chamber immediately, ensuring the sliding
door to the airlock is
closed and sealed.   [_ _]
4. Advise the traffic control room when all personnel are clear of the
air lock.
On completion of the job, the """"Hours Run"""" detail, for each fan is to
be entered into the
hours run table of each Fan Item.  Select the Plant Item,  then right
mouse click, select
""""Open"""" and then select  """"Meter Readings"""".  Select edit mode and
enter data.
Enter Recordings Below
------------------------------------------------------------------------
------------------------------------------------------
Plant
Amps
------------------------------------------------------------------------
------------------------------------------------------
Unit
mm/s
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 01
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 02
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 03
------------------------------------------------------------------------
------------------------------------------------------
1B EFW 04
------------------------------------------------------------------------
------------------------------------------------------
1A EFW 05
------------------------------------------------------------------------
------------------------------------------------------
========================================================================
==
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Fan ID
t
o earth
------------------------------------------------------------------------
-----
1A EFW 01
------------------------------------------------------------------------
-----
1B EFW 02
------------------------------------------------------------------------
------
1A EFW 03
------------------------------------------------------------------------
---------
1B EFW 04
------------------------------------------------------------------------
-----
1A EFW 05
------------------------------------------------------------------------
------
""
"
120309036 ,"01 M Check, Replace blown lamps in the Domain Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Domain Tunnel.  Sodium Lamps
required are TF000377(150W),  TF000378  (250W), TF000376
(400W) and Fluorescent Tubes TF000372 (36W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure     PR-RS-OP-IR-020 plan
27, 28 or 123 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 123 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
8. Notify the TCR on completion of the work.
"
120380173 ,"12 M Inspect and maintain DW T'ment Plant SAF
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance Manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
3. Carry out the 3 monthly inspection and test the fan
functionality.
4. Notify TCR of intention to use local control of fan for
maintenance. [_ _]
5. Work plan for the DW T'MENT PLT SAF (Water Treatment Plant
Ventilation fan)
(a) At the switchboard (CITY LINK WATER MANAGEMENT PLANT
CONTROL PANEL), switch the fan selector switch
(VENTILATION FAN) to the MANUAL position.   Isolate and
tag in accordance TMI-3012-SA-0103, Low Voltage Safety
Work Instruction.  Circuit breaker K10 inside the panel
controls the fan [_ _]
(b) Carry out an Insulation resistance test on the motor
windings.  Record any results in the Work Done area of
the job sheet that does not meet specifications set out
in AS3000.   [_ _]
(c) Carry out an Insulation resistance test on the motor
anti-condensation heater.  Record any results in the Work
Done area of the job sheet that does not meet
specifications set out in AS3000.   [_ _]
(d) Check the fan and motor bearings, lubricate where
applicable.  [_ _]
(e) Check the condition of any  flexible duct
connections. [_ _]
(f) Check the fan mounting spring support fastenings and
tension. [_ _]
(g) Check the impellor for build-up of dirt, clearances from
housing and alignment.  [_ _]
(h) At the switchboard, remove the safety tags in accordance
with TMI-3012-SA-0103, then switch the AUTO/MANUAL/OFF
selector switch to the AUTO position.
(i) Run the fan for 5 minutes and monitor for any abnormal
conditions.   [_ _]
6. On completion of the job, record anything outside normal
parameters in the Work Done area of the job Sheet.   [_ _]
7. Notify the control room on completion of the job.
Record Readings Below
----------------------------------------------------------------
PLANT
----------------------------------------------------------------
----------------------------------------------------------------
MOTOR
HEATER
----------------------------------------------------------------
DW TREATMENT PLANT SAF
----------------------------------------------------------------
"
120309433 ,"Ground Water Quality Monitoring
1. Weekly Groundwater Quality Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
120309389 ,"12 M Maint of Rear Gantry tolling equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Carry out the twelve monthly planned maintenance defined
in the CML RSE Users Manual maintenance schedule, document
No. M-MCL-ET-1225
2.  Perimeter access gate at technical shelter key required.
3.  Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to
safety instructions TMI-3012-SA-0101 ""Working on Gantry
Structures"".
4.  Notify Control Room prior to entering the Technical
Shelter.
5.  Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No. :
1202: Inspection for corrosion, Check that all
accessible bolts have not moved with respect to
witness marks.
1206: Clean Rear Sensor Unit Vent with brush or similar.
6.  Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further
attention.  Create a new Job sheet for any outstanding works
and notify the Team Leader or his representative of the
outstanding works. Record the New job number in the ""Work
Done"" area of this job sheet and in the ""Related Job"" field
of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.
"
110161330 ,"OMB boiler fault.
01.08.2014 11:02:32 Bill Booth (BOOTHB)
OMB boiler fault.
* 01.08.2014 11:02:32 Bill Booth (BOOTHB)
* OMB boiler fault.
OMB boiler fault.
Reset boiler , fault cleared.
"
120380064 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
110241102 ,"Supply A-Class Water - BT Oct 14
09.10.2014 09:42:08 Raymond Schulz (SCHULZR)
Supply A-Class Water - BT Oct 14
* 09.10.2014 09:42:08 Raymond Schulz (SCHULZR)
* Supply A-Class Water - BT Oct 14
"
120309176 ,"24 M Inspect the HV system for operation & Faults
All TS procedures in TMI-30.2-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Refer to Manual Merlin Gerin Masterpact Instruction Notice
M-STG-EL-24030
3. Read the maintenance indicator on main circuit breakers on
the MCC and MDB and record the result in the Work Done area
of the Job Sheet.  If the reading is greater than 100, then
raise a job sheet to have the .  [_ _]
4. Following the maintenance indicator reaching 100 or when it
has again incremented by 100, since the replacement of
contacts.
(a) Visually inspect the condition of switching contacts.
Record in the Work Done area of the job sheet if contacts
are damaged.   [_ _]
(b) Visually inspect the condition of the Arc Chutes.
Record in the Work Done area of the job sheet if the Arc
Chutes are damaged.   [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any damage and or outstanding works
found.
5. Annually, when the HV transformer is tested, open and close
each main circuit breaker:
(a) Locally
(b) Remotely from the Traffic Control room using the
different auxiliaries successively.  [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any oustanding works found.
"
110241873 ,"LUE305L3 - FAULT STATUS = FAULT2
10.10.2014 05:02:17 Brenton ROWE (ROWEB)
LUE305L3 - FAULT STATUS = FAULT2
INTERMITTENT ALARM
* 10.10.2014 05:02:17 Brenton ROWE (ROWEB)
* LUE305L3 - FAULT STATUS = FAULT2
* INTERMITTENT ALARM
"
120309038 ,"03 M Check operation of the Tnl Emergency Paging System
This job is to be performed in conjunction with the testing of
the Fire Telephones at the Tunnel Fire Cabinets.  The manual
announcement should be ""The following is a Citylink test. One,
Two, Three, Four, Five, Six, Seven, Eight, Nine, Ten.""
The message should last about ten seconds.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing this job.
2. Reference Manual: Australian Sound Service - Emergency Paging System
Manual - M-MCL-CU-20001.
3. Use vehicle arrow board and short term lane stoppage and
Translink Procedure, PR-RS-IR-059 Plan 20, 22, 23.
4. This job involves, whilst visiting all the odd numbered fire
cabinets to:
(a) listen to manual announcements over the emergency loud
speakers as well as
(b) at fire cabinet D11 listen to an automatic announcement
and
(c) at fire cabinet D17 listen to and ALL announcement
(d) listen to the announcement, in each case, and evaluate
for:-
(i) Clarity - e.g. message should be clear and
understandable,
(ii) Volume - e.g. Clearly hear message, hear above
ambient noise.  A suitable volume should be QUITE
loud in the tunnel.
(iii) Listen and be aware for non-functioning loud speakers
and loud speakers with degraded output.  The speakers
are mounted at 30m intervals throughout the tunnel
Record the result of  your evaluation on form TUNNEL
EMERGENCY PAGING SYSTEM - DOMAIN TUNNEL PA LOUD
SPEAKER TEST - TMF-3012-OP-0366
5. On completion of the Job, return the Job sheet and Form
TUNNEL EMERGENCY PAGING SYSTEM - DOMAIN TUNNEL PA LOUD
SPEAKER TEST - TMF-3012-OP-0366 to the Electrical/Electronics
Supervisor or his representative for evaluation.
6. Notify the Traffic Control Room on completion of the Job.
"
120309101 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120309154 ,"02 W UMS Graffitti removal. Print JSht m
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
02 W UMS Graffitti removal. Print JSht monthly, do 2 wkly""
Removal of graffitti by either chemical remover and/or
paintover, to noisewalls and structures
on the Southern Link, as nominated on attached GraffiSL.Doc.
Refer to work instruction TMI-3012-OP-0021 Graffitti removal.
"
110169861 ,"Bluelight Repairs - TP4C
Ignitor replaced.
"
120309404 ,"02 W Mowing on Exhibition Street Extension
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
W6/E6A  Exhibition St Extension   [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
