110163842 ,"OMB rear gate stuck open.
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309001 ,"12 M Inspect of HV RMU batteries and chargers
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger System
manual M-STG-EL-24028.
3.  Carry out the following checks in co-operation with the HV
sub-contractor.
Check the RMU battery charger in the sub-station by:
(a) Initiate a """"Low Voltage"""" alarm and ""Charger Fail""
alarm by switching OFF the charger with full load applied to
the charger.   [_ _]
(b) A ""Charger Fail"" alarm (Red LED) should occur.  [_ _]
(c) A ""Low Voltage"" alarm should occur on.  [_ _]
(d) Turn on the supply to the Charger, alarm should be
reset.  [_ _]
(e) Check that all pc cards are tight in sockets.  [_ _]
(f) Clean and remove any accumulated dirt, debris, vermin
etc.  [_ _]
4.  Record in the Work Done area of the job sheet any
outstanding works requiring further
attention.  Raise a job sheet for any outstanding works.
5.  Notify the TCRO when the job is completed.
""
"
120380227 ,"01 M L1 Inspect of fire doors within the OMB
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This work is to be carried out by suitably qualified personnel.
2. This work is for the OMB building.
3. Inspect the OMB fire doors to AS 1851.7 Type 1 inspection.  The
inspection shall consist of
an examination of the condition of the door set and a check that it
is operating satisfactorily.
In particular, the following routine should be followed.
3.1 Inspect for any remedial work that is outstanding and unfinished andrecord
works to be
completed in the comments field.
3.2 Remove any obstructions or non-approved devices such as wedges,
heavy objects or
hooks that are used to hold the door open.
3.3 Check that the door and all it's components, hardware and functions
are correct.
3.4 While the door is open, check that all screws are firm in the
hinges, latch set faceplate,
striking plate and the door closer body and bracket.
3.5 Inspect that the door identification data notice, required by the
regulatory authority is firmly
attached.  The notice is generally mounted on the door edge and
onthe door frame.
3.6 Check the closing and latching action (on the closing), and that
thedoor stopping action
(fully open limit) is functioning (on the opening).
3.7 With the door closed, check that the leaf is a reasonably even fit
in the frame.
4. Record the result of the inspection for each door on """"Operations
& Maintenance Building
Fire Door Inspection"""" form TMF-3012-OP-0279
5. (a) Check the fire hydrant at the property front entrance for damage
,leakage.   [_ _]
(b) Trim plants and foliage to allow identification and access to
the hydrant.   [_ _]
6. Record the details of any further works required in the """"Work
Done""""area of the Job Sheet.
7. Raise a new  job sheet for any corrective action that is required.
P2 - Medium Priority.""
"
120380142 ,"04 M Insp/cln of  WL CCTV cams, EWP, Centre of Road""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the right hand
lane or mounting the median strip
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: RHS lane
(d) Electrical Cabinet Location: Tollway
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
""Rain-X "" cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater thermostat
(HTR) with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10. On completion of job record anything outside normal
parameters in the ""Work Done"" area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309116 ,"01 M Trunk test of the Fire T'Phones in the Domain tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This job can be carried out at the same time as the RHL
DT ERTs job is done in the
Domain Tunnel.  The fire phones are at the fire cabinets.
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Work Instruction Traffic Control, TMI-3012-OP-0002 and
Translink Procedure , PR-RS-IR-059 Plan 20, 22 or 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At the Domain Tunnel fire cabinets
(a) Visually check the phones for damage and or vandalism.
(b) Using spray-on Nifty and a clean cloth, clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure the fire cabinet door is closed correctly
following inspection.
(d) Visually check the fire cabinet and surrounds for
evidence of damage and or leaks.
6. Record inspection result, cleaning and results of
communication tests on the form Fire Telephone Trunk Test -
Domain Tunnel TMF-3012-OP-0201.
7. Record the details of any further corrective actions that are
required in the comments area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Domain Tunnel TMF-3012-OP-0201 to the
Electrical / Electronics team Leader or his representative.
10. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
Work completed as above work plan by Siros
"
110159439 ,"Pothole - Moreshead IB Mid lane Cremorne
23.07.2014 15:43:39 Jason Ng (NGJ)
Pothole - Moreshead IB Mid lane Cremorne St
There is a pot hole heading inbound on the Moreshead overpass near
Cremonre St.
* 23.07.2014 15:43:39 Jason Ng (NGJ)
* Pothole - Moreshead IB Mid lane Cremorne St
*
* There is a pot hole heading inbound on the Moreshead overpass near
Cremonre St.
Pothole - Moreshead IB Mid lane Cremorne
Repaired pothole using one bag of viafix
"
120380053 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120380439 ,"Pavement Crack sealing
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out Pavement Crack sealing on nominated area.
2. On completion of job, update the Function Location of
jobsheet in SAP according to the area.
"
120309419 ,"01 M Check Vicinity Permits
Technical Officer to carry out the review of Vicinity Permits
and ensure any issued permits are not open past their expiry
date.
"
110260783 ,"Replace 3/1629 G Gregory for lab
14.10.2014 07:19:36 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Replace 3/1629 G Gregory for lab
* 14.10.2014 07:19:36 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Replace 3/1629 G Gregory for lab
"
120309149 ,"01 M Inspect Exhibition Street Extension eTAG and Daypass signs
1. Inspect the eTAG and DAYPASS signs as set out on form
EXHIBITION STREET EXTENSION CITY LINK SIGN
INSPECTION - TMF-3012-OP-0269.  Laminated plans setting out
the location of  each are available from the Civil Team
Leader.
2. Visually inspect each sign for:
(a) damage - bent, peeling, scratched, damaged mountings.
(b) any graffiti
(c) clear viewing (check for objects e.g. other signs, trees
etc. obscuring the sign), legible and  in the correct
position.
(d) accumulated dirt.
(e) Request TCR to send test message to the ADS sign if
appropriate and monitor.
3. For the sign face and the ADS sign (where appropriate)<(>,<)>
record an OK / FAIL for each and appropriate comments, if
required on appropriate form EXHIBITION STREET
EXTENSION CITY LINK SIGN INSPECTION - TMF-3012-OP-0269.
4. Ensure the Job sheet, laminated location plans and the form
EXHIBITION STREET EXTENSION CITY LINK SIGN
INSPECTION - TMF-3012-OP-0269 is returned to the Civil
Team Leader or his representative.
5. The Civil team leader or his representative is to raise a new
job sheet for any outstanding corrective actions required.
6. The Civil Team Leader or his representative is to forward a
copy of the forms EXHIBITION STREET EXTENSION CITY LINK SIGN
INSPECTION - TMF-3012-OP-0269 to the Transurban Maintenance
Manager by exemption only, as well as  TSL Project Manager
and TLO Operations Manager for any that do not exist.
Work completed as above work plan by Siros
"
110159440 ,"Temporary Repairs Power St Bitumen
23.07.2014 15:47:45 Jason Ng (NGJ)
Bitumen is deteriorating on the bitumen. David Reeves has given verbal
approval to go ahead with temporary repairs until a permanent solution
have been decided.
* 23.07.2014 15:47:45 Jason Ng (NGJ)
* Bitumen is deteriorating on the bitumen. David Reeves has given verbal
approval to go ahead with temporary repairs until a permanent solution
have been decided.
Temporary Repairs Power St Bitumen
Repaired pothole using five bags of viafix.
"
120380347 ,"01 W Weekly inspection of WL 2 Tollway
01 W Weekly inspection of WL 2 Tollway  - Off Pavement
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309246 ,"12 M Maint of TSH tolling equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the twelve monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.
Adhere to safety instructions TMI-3012-SA-0101 """"Working on
Gantry Structures"""".
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plkan PL-MCL-ET-100001.
Preventative Maintenance No:
1201: Inspect electrical Pump set
1202: No procedure to check bolts are tightened.  Visually
check accessible bolt markings to ascertain if any movement,
inspect for corrosion.
1204: Inspect cabinets for cleanliness, corrosion , damage,
evidence of possible electrical malfunction, Inspect for
corrosion, ingress of moisture, insect infestation, damage
and security of all fasteners
1205: Checking VDC sensors and connectors.
The following Task is to be also carried out using extreme
care to ensure any greases or sprays do not enter the Fibre
Optic connectors or cables, ensure sufficient fibre optic
cable is available to allow removal of the fibre optic
connector (Do not damage fibre optic cable).
NOTE: Ensure the fibre Optic Connector remains free of
foreign matter.
Carefully remove the Fibre Optic Connector, clean the
connector body of any deposits. Take care to not touch the
Fibre Optic pins within the connector (if touched or dirty,
clean pins with Fibre Optic cleaner).
Apply a light  coating of silicon spray to a cloth and wipe
onto the Fibre Optic connector body, replace and exercise the
Fibre Optic Connector release collar.
Where connectors cannot be easily removed, record details in
the ""Work Done"" area of the Job Sheet and report the fact
to the Team Leader or his representative.
1206: Clean VR Sensor Unit Vent with brush or similar
7. Record in the area of the Job Sheet below any outstanding
works requiring further attention.  Create a new Job sheet
for any outstanding works and notify the Team Leader or his
representative of the outstanding works.  Record the New job
number in the ""Work Done"" area of this job sheet and in the
""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
"
110170850 ,"VSLSE3A1 Multi LED Intermittant
11.09.2014 11:46:43 Brenton ROWE (ROWEB)
VSLS3A1 Multi LED Intermittant Fault
* 11.09.2014 11:46:43 Brenton ROWE (ROWEB)
* VSLS3A1 Multi LED Intermittant Fault
VSLSE3A1 Multi LED Intermittant
Investigated fault found bad connections on annulus. Recrimped all
connections tested sign numerous times all working ok. All faults
cleared. This sign is going in/out of fault numerous times for a while
now and its due to crap crimp connections on annulus coming loose from
vibrations.
Needs to have a better secure connection around annulus.
"
120309138 ,"01 W Weekly inspection of SL tollway  - Pavement
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
110166244 ,"CML - BBridge Aerofoil Inspection
25.08.2014 12:59:13 Jason Ng (NGJ)
From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
Sent: Monday, 25 August 2014 10:19 AM
To: Reeves, David
Subject: Bolte Bridge Aerofoil Inspection
Morning David
Starting on the 12 August 2014, G<(>&<)>G Engineering conducted an
inspection of the Bolte Bridge Aerofoil rivets, we had two teams working
along the Aerofoil to complete the inspection. Team 1 worked with the
Vic Roads underbridge unit to inspect the underside panels of the
aerofoil (bottom half of panel 3 and panels 4, 5 and 6) Team 2 worked
using a 45 foot boom lift inspected the top panels of the aerofoil
(panels 1, 2 and top half of panel 3) the bulk of the inspection was
conducted over 3 nights working from the road within a single slow lane
closure.
On this first night (12-8-2014) both teams started on the Outbound
(Northbound) Carriageway at the southernmost tip of the aerofoil, panel
segment number 5N-13.
Team 1 inspected up to the North expansion joint, panel segment number
1N, Team 2 inspected up to and including panel segment number 3NS21.
The second night (13-8-2014) both teams started on the Inbound
(Southbound) Carriageway, Team 1 started at the North expansion joint,
panel segment number 1S and inspected up to the southernmost end of the
aerofoil, panel segment number 5S-13.
Team 2 started at the northernmost tip of the aerofoil, panel segment
number 1S-13 and inspected up to and including panel segment number
3SN15.
With the majority of the underside completed at both outbound and
inbound a decision was made not to have the Vic Roads underbridge unit
return to complete the remaining 13 panels segments at the north end of
both inbound and outbound as these panels could be accessed via a boom
lift from ground level, ideally during the next expansion joint wing
inspection
The third night (14-8-2014) Team 2 along with an additional person
returned to the Outbound (Northbound) Carriageway and continued the
inspection of the top panels and completed to the last northernmost
panel segment 1N-13, by midnight traffic management was swapped over to
Inbound (Southbound) Carriageway and continued the inspection of the top
panels and completed to the last southernmost panel segment 5S-13.
Then on Thursday 21-8-2014 the underside of the remaining 13 panels
segments at the north end of both inbound and outbound aerofoil was
inspected using the truck mounted boom lift that was onsite providing
access to inspect the wing areas of the expansion joints.
A total of 306 rivets were replaced during these works. The outbound
aerofoil had a quantity of 181 rivets changed. The inbound aerofoil had
a quantity of 125 rivets changed.
Attached is a spreadsheet detailing the aerofoil panel segment numbers,
panel numbers and number of rivets replaced.
Kind Regards
Graeme Gilliland
G <(>&<)> G Engineering (Aust) Pty Ltd
101 Brooklyn Rd
Melton South  Vic  3338
P:  03 9743 6907
F:  03 9743 9916
ggemel@bigpond.net.au
*****IMPORTANT MESSAGE*****
The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
* 25.08.2014 12:59:13 Jason Ng (NGJ)
* From: Jacqui Laverick [mailto:ggemel@bigpond.net.au]
* Sent: Monday, 25 August 2014 10:19 AM
* To: Reeves, David
* Subject: Bolte Bridge Aerofoil Inspection
*
* Morning David
*
* Starting on the 12 August 2014, G<(>&<)>G Engineering conducted an
inspection of the Bolte Bridge Aerofoil rivets, we had two teams working
along the Aerofoil to complete the inspection. Team 1 worked with the
Vic Roads underbridge unit to inspect the underside panels of the
aerofoil (bottom half of panel 3 and panels 4, 5 and 6) Team 2 worked
using a 45 foot boom lift inspected the top panels of the aerofoil
(panels 1, 2 and top half of panel 3) the bulk of the inspection was
conducted over 3 nights working from the road within a single slow lane
closure.
*
* On this first night (12-8-2014) both teams started on the Outbound
(Northbound) Carriageway at the southernmost tip of the aerofoil, panel
segment number 5N-13.
* Team 1 inspected up to the North expansion joint, panel segment number
1N, Team 2 inspected up to and including panel segment number 3NS21.
*
* The second night (13-8-2014) both teams started on the Inbound
(Southbound) Carriageway, Team 1 started at the North expansion joint,
panel segment number 1S and inspected up to the southernmost end of the
aerofoil, panel segment number 5S-13.
* Team 2 started at the northernmost tip of the aerofoil, panel segment
number 1S-13 and inspected up to and including panel segment number
3SN15.
*
* With the majority of the underside completed at both outbound and
inbound a decision was made not to have the Vic Roads underbridge unit
return to complete the remaining 13 panels segments at the north end of
both inbound and outbound as these panels could be accessed via a boom
lift from ground level, ideally during the next expansion joint wing
inspection
*
* The third night (14-8-2014) Team 2 along with an additional person
returned to the Outbound (Northbound) Carriageway and continued the
inspection of the top panels and completed to the last northernmost
panel segment 1N-13, by midnight traffic management was swapped over to
Inbound (Southbound) Carriageway and continued the inspection of the top
panels and completed to the last southernmost panel segment 5S-13.
*
* Then on Thursday 21-8-2014 the underside of the remaining 13 panels
segments at the north end of both inbound and outbound aerofoil was
inspected using the truck mounted boom lift that was onsite providing
access to inspect the wing areas of the expansion joints.
*
* A total of 306 rivets were replaced during these works. The outbound
aerofoil had a quantity of 181 rivets changed. The inbound aerofoil had
a quantity of 125 rivets changed.
*
* Attached is a spreadsheet detailing the aerofoil panel segment numbers,
panel numbers and number of rivets replaced.
*
* Kind Regards
* Graeme Gilliland
* G <(>&<)> G Engineering (Aust) Pty Ltd
* 101 Brooklyn Rd
* Melton South  Vic  3338
* P:  03 9743 6907
* F:  03 9743 9916
* ggemel@bigpond.net.au
*
* *****IMPORTANT MESSAGE*****
* The information in this electronic mail is private and confidential,
intended only for use of the individual or entity named.  If you are not
the intended recipient, any dissemination, copying or use of the
information is strictly prohibited.  If you have received this
transmission in error please delete it immediately from your system and
inform us by email on ggemel@bigpond.net.au
"
110173363 ,"ERE14 Essential Supply Fault
REsulting from issues with work on 132005776
ERE14 Essential Supply Fault
Checked and found fault. had to reset due to HV trip in Sub 3. Refer to
job# 110173369
"
110162244 ,"Clean & refurbish removed ERE 14 TLC epu
06.08.2014 09:51:01 Bill Booth (BOOTHB)
Clean <(>&<)> refurbish removed ERE 14 TLC epu
* 06.08.2014 09:51:01 Bill Booth (BOOTHB)
* Clean <(>&<)> refurbish removed ERE 14 TLC epu
"
120380327 ,"04 M Inspect & clean of VSS controller and camera enclosure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane
2. Access to this camera is:
(a) Access Vehicle: EWP.
(b) Lane Closure: Emergency lane.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, SAAB Combitech Traffic Systems AB, Basic 4,
M-MCL-ET-1225.
5. Indoor Equipment.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(a) Check for mechanical damage on the Controller rack and
the monitor.
(b) Check for mechanical damage on the cabling.
6. Outdoor Equipment.
(a) Check for vandalism, damage, corrosion, external evidence
of insect infestation and/or ingress of moisture.   [_ _]
(b) Check the cables for mechanical damage.  [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check that the camera housing is firmly secured to pole
mounts. [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
"
120309094 ,"01 M Inspect of O & M B Comp Room Air Conditioning Units
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference manual A E Smith, Operating & Maintenance Manual for
Mechanical Services
serving Melbourne City Link project Southern Link. Operations &
Maintenance Building
Balston Street Sth Melbourne.  M-OMB-OM-20000.
3. This job is to be carried out by the sub-contracter under the
supervision of the Electrical
Electronic Technician.
4. Work plan for the EDP Processing Room - Air Conditioning Unit No. 2
4.1. Check the filters for blockages,  install new filters if required.
[_ _]
Filters:
AC 2 & 3 - 750mm x 460mm x 100mm (2off)
AC 4 & 5 - 790mm x 760mm x 100mm (2off)
4.2. Check the V-belt for deterioration.  Install new belt and
re-tension, if required.    [_ _]
4.3. Check the pulleys for alignment and undue wear.  Realign and
install new pulleys if
required.    [_ _]
4.4. Check the fan bearings, as well as check that the fan can rotate
freely.   [_ _]
4.5. Measure the fan motor current and compare with the rated current.
[_ _]
4.6. Clean the condensate tray of accumulated dust and debris.  Clean
the tray and the drain
if required.    [_ _]
4.7. Check the humidifier bottle and electrodes for scale. Descale if
required.    [_ _]
4.8. Check the electrical connection to the electrodes, for spacing,
isolation and security.    [_ _]
4.9. Check the steam hoses for support and condition.    [_ _]
4.10. Check the manual flush operation.    [_ _]
4.11. Clean accumulated dirt and debris from the humidifier tray , and
ensure the drain is
clear.    [_ _]
4.12. Charge the humidifier with clean water and check the time taken
toboil.    [_ _]
4.13. Check that the wet floor sensor is mounted securely, and clear of
all debris that may
restrict its operation.    [_ _]
4.14. Check that the control panel functions correctly.    [_ _]
4.15. Check for any loose connections.    [_ _]
4.16. Check the connections of the electrical heater mounted in the AC
unit, repair if
required.    [_ _]
4.17. Measure the phase currents of the heaters and record any readings
out of
parameters.    [_ _]
4.18. Check the heater mounts for security.    [_ _]
5. (a) Repeat step 4 for Toll Computer Room Air Conditioning Unit - AC
3.    [_ _]
(b) Repeat step 4 for Communications Room Air Conditioning Unit -A C
4.    [_ _]
(c) Repeat step 4 for Communications Room Air Conditioning Unit -A C
5.    [_ _]
(d) Repeat step 4 for Fan Coil Unit No. 1 for EDP Processing Room.
[_ _]
6. On completion of the job, record anything outside of normal
parameters in the """"Work Done""""
area of the Job Sheet.
7. Notify the control room on completion of the job.
""
Work completed as above work plan by Computer Cool
"
120309286 ,"03 M Inspection of SL TSH UPS - Fentons systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to entering each Technical
Shelter.
2. Three Month Service Plan Reference :  Fenton Users
Manual - Uninterruptible Power Supplies""""  On-Line Series
UME V. 5.2 4kVA, 6kVA, 8kVA, 10kVA.
3. Measure the voltage across each battery, ( whilst being
charged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 13.5
and 13.6 volts:  A voltage above 13.8 volts will
indicate a battery fault. ]
4. (a) Press the """"Control"""" button on the UPS, followed by the
""Down Arrow"""" button until the message  CONTROL BYPASS MODE
appears.
(b) Press the ""Control"" button and ""Enter"" button
simultaneously, the UPS will transfer into the bypass
mode.
,,   **If at anytime during load transfer the UPS ,,,,,,
malfunctions, notify TCR prior to continuing.**
c) Check the front LCD panel for any alarm conditions.  The
""Bypass O/P"" indicator should be illuminated.   [_ _]
(d) Contact the Traffic Control Room to confirm receipt of
alarm condition.   [_ _]
(e) Scroll through menu using the ""Display"" button followed
by the ""Down Arrow""
(f) Remove side covers from the UPS.   WARNING THE UPS IS
STILL ALIVE.
(g) Visually inspect the interior of the UPS for accumulated
dust, connections or other components that may show
obvious distress.   [_ _]
(h) Check that both the front and rear fans are operating
(The front fan is thermostatically controlled).    [_ _]
(i) Press the ""Control"" button, then press the ""Down Arrow""
until the message ""CONTROL INVERTOR MODE"" appears. [_ _]
(j) Press the ""Control"" button and the ""Enter"" button
simultaneously, wait approx 10 seconds  until the UPS
reverts back to its normal operation.   [_ _]
5. (a) Contact TCR prior to isolating.
,,   Switch to the OFF position the wall mounted isolator or
CB1, on the rear  of the UPS to transfer the load to the
batteries. Check with TCR once load has been transferred
to batteries that a power failure has not occurred.
,,   **Do not turn isolator back on for 20 seconds as this may
cause damage to the equipment.**
NOTE: Ensure that the Circuit breaker (C/B2) on the rear of
the UPS is not accidentally turned off at  this stage
as CB2 isolates the batteries.
(b) Continue with the UPS supplying the load from the
batteries for at least 10 minutes.
(c) Measure the voltage across each battery, ( whilst being
discharged ) record results in the in the UPS Battery
Test Sheet TMF-3012-OP-0037.  [_ _]
[ Each battery should have a nominal charge between 13.5
and 13.6 volts:  A voltage above 13.8 volts will
indicate a battery fault. ]
(d) Check the front LCD panel for any alarm conditions.  The
""On Battery "" indicator should be illuminated.    [_ _]
(e) Scroll through menu using the ""Display"" button followed
by the ""Down Arrow"".  Record the voltage and current
details on form UPS Battery Test Sheet
TMF-3012-OP-0037   [_ _].
(f) Switch to the ON position the wall mounted isolator or
CB1, on the rear  of the UPS to transfer the load to the
normal supply.
6. Battery Panel.
(a) Wear Safety Glasses when carrying out measurements on the
Batteries.
(b) Ensure the Circuit Breaker operating handle, on side
panel door, is in the upright position and is not
tripped.  [_ _]
(c) Measure and record the overall charge voltage across the
CB ( nominally 217V. )    [_ _]
7. Record any result outside normal parameters, in the "" Work
Done "" area of the job sheet.
8. Fill in the Technical Shelter Log Book.
9. Notify control room on departure from the Technical Shelter.
""
Works completed as above work plan
"
120309259 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
110159528 ,"ERE 01 C/B trip.
24.07.2014 14:54:08 Bill Booth (BOOTHB)
ERE 01 C/B trip.
* 24.07.2014 14:54:08 Bill Booth (BOOTHB)
* ERE 01 C/B trip.
ERE 01 C/B trip.
Informed by TCR c/b tripped at ERE01. Reset c/b until faulty c/b could
be found. Isolated c/b Q1.2 on 'B' Supply until repairs can be made
refer to job #110159782 for repairs.
"
120380351 ,"01 M Road sweeping of Western Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors and ramps listed on form WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
6. Record the detail of the lane swept, the sector swept on the
form WESTERN LINK STREET SWEEPING - TMF-3012-OP-0264.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form  WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form WESTERN LINK STREET SWEEPING
TMF-3012-OP-0264..
11.Notify control room upon completion of work on each sector.
12.The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
"
110158937 ,"In 14070783
WO been duplicated. Please refer to the WO. 110158937.
"
120309194 ,"06 M Insp of Substation HV equip
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
prior to leaving the workshop, e.g. CRC, Rags, Vacuum Cleaner,
Cloths, Rubbish bags, Filter material, Ladders, Silicon
Lubricant Spray
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Substations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
(Substations 1, 2, 3, 4, 5 and 6 - General )
1. Notify the TCRO prior to entering the relevant Substations
areas.
2. A visual inspection of substations 1- 5 and substation 6
(Ground type outdoor) is to be carried out with attention
given to the following:
(a) On entering switchrooms, temporarily switch OFF
ventilation fans, if operating, toreduce ambient
noise.   [_ _]
(b) Inspect for water in any cable trenches.
(c) Visually inspect for evidence of condensation in
buildings.  [_ _]
(d) Visually inspect equipment enclosures and metal
structures and fixtures for evidence of corrosion or
other environmental conditions.  [_ _]
(e) Any unusual smell which may indicate overheating.  [_ _]
(f) Listen for any noise which may indicate an electrical
discharge or looseness of components.  [_ _]
(g) Visually inspect the main earthing busbars and
connections for degradation and damage.  [_ _]
(h) Remove any rubbish, dust, debris, materials or equipment
that serves no purpose within or near substations.  [_ _]
(i) Record in the Work Done area of the job sheet,
inspection results requiring further corrective actions.
Raise a new job sheet for any outstanding works and
notify the Team Leader or his representative.  Include
in the Related Job field of the new and this job, the
job number number of the alternate Job.   [_ _]
(j) Prior to leaving the Substation ensure the ventilation
fans are returned to service.  [_ _]
3. Inspect the doors and locking facilities of substations,
enclosures within, outdoor enclosures, for operation, damage,
leaks and or corrosion.  [_ _]
4. Ensure all danger notices and labels are in place and are
maintained in a legible condition.  Any single line diagram
(or similar) is easily readable.  [_ _]
(Dry Type Transformers - Cast Resin 1A, 1B, 2A, 2B, 3A, 3B,
4A, 4B, 5A & 5B )
5. (a) Visually inspect transformer enclosures for evidence of
corrosion and or damage.   [_ _]
(b) Check that the Winding temperature instrument is
operational and that the alarm is connected to the PMCS
and the Traffic Control Room.   [_ _]
(c) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(HV Protection Systems)
6. (a) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(b) Reset any relay operational targets on protection devices
AS required.   [_ _]
(c) Visually inspect the Capacitive voltage neon indicators
for correct operation.   [_ _]
(d) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
(High Voltage SM6 Schneider Switchgear)
7. (a) Visually inspect the enclosures and control panels for
evidence of damage and or corrosion.   [_ _]
(b) Inspect the outside of the switchboard and remove
accumulated dust and dirt and clean.   [_ _]
(c) Visually check all auxiliary wiring, plugs and
terminations in low voltage instrument compartment. [_ _]
(d) Visually inspect that the battery supply is available for
the incoming and distribution overcurrent and earth fault
relay systems. e.g. all protection displays are
operational.   [_ _]
(e) Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a
new job sheet for any outstanding works and notify the
Team Leader or his representative.  Include in the
Related Job field of the new and this job, the job number
number of the alternate Job.   [_ _]
8. At Sub-stations fill-in the log-book [_ _]
"
120322507 ,"03 M Inspect of O & M B HVAC System
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference Manual A. E. Smith & Son Pty Ltd, O & M Manual for
Mechanical Services
serving Melbourne City Link Project Southern Link, Operations &
Maintenance Building.
M-OMB-OM-20000.
3. This work is to be carried by the sub-contractor under the
supervision of the
Electrical / Electronic Technician.
4. The sub-contractor shall provide a service report setting out the
work performed, as
well as, the result of any tests.  A copy is to be provided to the
overseeing tradesperson.
5. Work plan for AHU 1
5.1 Check the unit for damage, corrosion as well as, damage to the
ducting and
connections.   [_ _]
5.2 Check the unit, whilst in operation, for any unusual noise and any
vibration.    [_ _]
5.3 Check air filters, fit new filter media as required.  8 off Filters
610mm X 610mm X 570mm.
Clean and refit  wire retaining frame.     [_ _]
5.4 Check pressure drop across the filter media.    [_ _]
5.5 Check fan mounts, keys, grub screws and fastenings for security.
[_ _]
5.6 Check the fan motor and the fan bearings for leaks of grease.
Remove excess grease
and clean.    [_ _]
5.7 Check the condition and tension of the vee belts, as well as the
pulley wear, adjust of
fit new vee-belts if required.    [_ _]
5.8 Check that the drip tray is clean and that the drain is clear of
blockages.    [_ _]
5.9 Check hot water heat exchanger for leaks.  [_ _]
5.10 Check the hot water piping and control valves for damage and leaks.
[_ _]
5.11 Check dampers for operation, damage and or corrosion, repair faultycomponents.
[_ _]
6. Work plan for Chiller Unit - CH 1
6.1. Check the unit for undue noise and vibration whilst the unit is
running e.g .Noisy fan
motors, noisy compressor unit, loose access panels, loose piping.
[_ _]
6.2. Clear any accumulated debris from condenser airflow inlet.    [_ _]
6.3. Check condenser coils for damage.  Clean with compressed air if
necessary.    [_ _]
6.4. Measure and record the output air temperature of the condenser.
[_ _]
6.5 Check the compressor for gas leaks and ensure there is sufficient
oil in
compressor.  [_ _]
6.6 Check the compressor sump heaters for operation.  [_ _]
6.7  Inspect the compressor and its components for damage or corroded
components.  [_ _]
6.8  Check the compressor flexible mounts for serviceability, replace
damaged or ineffective
flexible mounts.   [_ _]
6.9 Check the operation of all safety controls, e.g. HP, LP and oil
safety switches.  [_ _]
6.10 Check all electrical cables for security and fixings.  [_ _]
6.11 Check the sight glass for level of oil, and the presence or not,
ofbubbles in the
refrigerant flow.  Record in the """"Work Done"""" area of the job
