110163842 ,"OMB rear gate stuck open.
sheet, if the oil level is low
or if bubbles are present in the refrigerant flow.    [___]
7. Repeat Step 6 for Chiller Unit  - CH 2.
8. Work plan for the Condenser Unit - CU 1
8.1. With fan operating, check the condenser unit for noise and
vibration.     [_ _]
8.2. Clear any accumulated debris from the airflow path. Clean the
coilsof excess dirt and
grime using compressed air.       [_ _]
8.3. Check the condenser coils for damage.      [_ _]
8.4. Check and record the temperature of the air expelled from the
condenser.      [_ _]
8.5. Check complement of operating fans is representitive of thermal
load.  [___]
9. Work Plan for the  Hot Water Boiler - B1
9.1 Check the boiler for unusual combustion noise.   [_ _]
9.2 Be aware of leaking or unburnt gas.   [_ _]
9.3 Check the gas supply pressure.   [_ _]
9.4 Check the pilot lamp and the gas burner (whilst in operation) for a
blue flame.  Record in
the """"Work Done"""" area of the job sheet, if either flame is
yellow or a bright orange colour.
Arrange for a serviceman to rectify the problem.   [_ _]
9.5 Check the burners, cabinet and air louvres are free of lint or
debris.  Clean if
required.   [_ _]
9.6 Check the burner and the combustion chamber for soot deposits.
Record in the """"Work
Done"""" area of the job sheet.  Arrange for a serviceman to
rectify the problem.   [_ _]
9.7 Check and record the flow and return water temperature.   [_ _]
9.8 Check and record the pressure drop across the boiler.   [_ _]
9.9 Check the pressure relief valves (3) operate and close again
successfully.   [_ _]
10 Work Plan for the Chiller Control Panel.
10.1 Check the control panel connections are tight and secure.     [_ _]
10.2 Check the cabling and the control components for evidence of
overheating.  Repair any
faults found.     [_ _]
10.3 Operate the control panel through its control sequence.    [_ _]
10.5 Check for any operational alarms that are current.    [_ _]
10.6 Check all indicator lamps are functional, install new indicators
ifrequired.    [_ _]
10.7 Check the control panel for cleanliness, accumulated debris and
dust, corrosion or
ingress of water.  Clean if required.    [_ _]
11. Work plan for Hot Water  Header Tank - H 1
11.1 Check the level operated valve for correct setting and operation.
[_ _]
11.2 Check that the expansion tank overflow drain is clear.       [_ _]
11.3 Check that the overflow tray is clean of accumulated dust and
debris.  [_ _]
11.4 Check that the drain from the overflow tray is clear.   [_ _]
11.5 Check for leaks and damage to the tank.       [_ _]
11.6 Check that all valves are in the correct status.       [_ _]
11.7 Check that the expansion tank cover is correctly fitted.  [_ _]
12. Repeat Step 11 for Chilled Water Header Tank - H2
13. Work plan for Hot Water Circulating Pump - HWP 1
13.1 Check the motor and bearings for unusual noise and any vibration.
[_ _]
13.2 Check that the motor cooling air  has an unimpeded flow.  Clean if
required.       [_ _]
13.3 Check the  pump and bearings for unusual noises and any vibration
from the
pump.      [_ _]
13.4 Check for loose bolts, leaking from joints and cavitation within
the pump.      [_ _]
13.5 Check that there is water dripping from the pump gland. (1 to 2
drips per minute).      [_ _]
13.6 Record the reading of the inlet and outlet pressure gauges for the
pump.       [_ _]
14. Repeat Step 13 for Chilled Water Circulating Pump - CHWP 1
15. Repeat Step 13 for Chilled Water Circulating Pump - CHWP 2
16. Work Plan for the Fan Cooling Unit 1, mounted in ceiling of EDP
Processing room - FCU 1.
16.1 Check the motor, fan and bearings for any unusual noise and or
vibrations.   [_ _]
16.2 Check the air filters, install new or clean filters as required.
[_ _]
16.3 Check mounts, keys, grub screws and fastenings for security.  [_ _]
16.4 Check for leaks of oil or grease.   [_ _]
16.5 Check the drip tray for accumulated dirt and dust.  Ensure the
drain is clear.  Clean if
required.   [_ _]
16.6 Inspect the drain alarm sensor for operation, dirt and or debris,
clean as required.   [_ _]
16.7 Check the fan speed control circuit for operation.   [_ _]
16.8 Change out filter cells when pressure drop exceeds 130 Pa.   [_ _]
17. Repeat Step 16 for FCU 2 mounted in ceiling of EDP Processing room.
18. Repeat Step 16 for FCU 3 mounted in the ceiling of the Traffic
Managers office.
19. Repeat Step 16 for FCU 4 mounted in the ceiling of the Traffic
Control room.
20. Repeat Step 16 for FCU 5 mounted in the ceiling of the Traffic
Control room.
21. Repeat Step 16 for FCU 6 mounted in the ceiling of the OMB UPS room.
22. Work Plan for Air Conditioner 6 -  mounted in the CIRO's Office -
AC6
22.1 Check for unusual noises and any vibrations.    [_ _]
22.2 Check that the oil sump heater operates when the compressor is not
running and
that the oil is warm.    [_ _]
22.3 Check that the filters are not blocked.  Install new filters if
necessary.    [_ _]
22.4 Measure the ambient temperature of the room.    [_ _]
22.5 Check the thermostat setting. The room temperature should be
within±2°C of the
thermostat setting.    [_ _]
23. Record the date and the number(s) of the contracor Service report
inthe """"Work Done""""
area of the Job Sheet.
24. Record anything outside normal parameters  in the """"Work Done""""
areaof the job
sheet.
25. Notify the control room on completion of the job.
""
"
120309260 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120327157 ,"06 M Calibrate & Certify Portable Gas Detection Device.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Organise for Corke Instruments to Calibrate the gas detector unit.
2. Arrange pickup of the Gas detector when the calibration is complete
3. Record in the Works Done area of thge job sheet the Testing
Authority's Name and
the Testing Authority's reference Number.
4. File Calibration Report in File 27.1
GX-68 Gas Detector  TM025024  or
GX-68 Gas Detector  TM025188  or
GX-2001 Gas Detector  TM025209  or
GX-2001 Gas Detector  TM025210  or
GW-2C Gas Detector  TM025308  or
GW-2C(ex) Gas Detector  TM025309  or
MultiPro 4 Gas Detector  TM025370  respectively
Record Details Below
Testing Authority's Name:
Testeing Authority's reference Number:""
NOTE: Where equipment requiring testing or calibration is sent
off site for calibration, please record the in the Work
Order the date equipment was sent out.
"
120309291 ,"03 M Inspection of TSH HVAC systems
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference Haden, Process Cooling System for Technical
Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4.   (a) Check and clean the HVAC housing, if
necessary.    [_ _]
(b) Check and ensure condensate drain is not
blocked.    [_ _]
(c) Inspect and clean the filter, if necessary.   [_ _]
(d) Measure the following air temperatures, record the
results in the Work Done area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the Work
Done area of the Job Sheet and raise a new Jobsheet for this
work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from outlet
vent)   [______] °C
Return air temperature (at a point within the return air
passage to the system)  [______] °C
Ambient ( Room) temperature (at a centrally within the
room)  [______] °C
"
110167471 ,"LC05 - communucation failure
28.08.2014 20:14:49 Brenton ROWE (ROWEB)
LC05 - communucation failure causing issues with VMS002, ADS005, ADS006,
ADS007
* 28.08.2014 20:14:49 Brenton ROWE (ROWEB)
* LC05 - communucation failure causing issues with VMS002, ADS005, ADS006,
ADS007
LC05 - communucation failure
Reset LC05 at TSH2 all come good monitored and did not go back into
fault after 12 hours.
"
120309226 ,"03 M Maint of TSH tolling equipment South visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Site Maintenance Plan  PL-MCL-ET-100001.
All works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if
required, or raise corrective actions to
replace fan(s).
0107: Replace Surge Diverter if required or raise corrective
action to replace surge diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000065) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a new
Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works. Record
the New job number in the ""Work Done"" area of this job
sheet and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
110158055 ,"CCTV864 - Distorted Image
17.07.2014 14:54:38 Brenton ROWE (ROWEB)
CCTV864 - The image has a tanned tinge to it and the rear lights from
vehicles are bright white and look like headlights. The image is far
different to that of the other cameras.
* 17.07.2014 14:54:38 Brenton ROWE (ROWEB)
* CCTV864 - The image has a tanned tinge to it and the rear lights from
vehicles are bright white and look like headlights. The image is far
different to that of the other cameras.
CCTV864 - Distorted Image
Check the vision from control room to the camera with monitor. replaced
the faulty camera, check vision with monitor, it is ok, but tcr operator
thinking need more color on back high of the car.
"
120380201 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
110215354 ,"METS 116E battery status low
27.09.2014 01:43:50 Brenton ROWE (ROWEB)
METS 116 battery status low
* 27.09.2014 01:43:50 Brenton ROWE (ROWEB)
* METS 116 battery status low
METS 116E
Replaced faulty Battery.
"
110172784 ,"WTP repairs for month of July
19.09.2014 14:56:32 Manuel Micallef (MICALLEFM) Phone 0408 591 942
WTP repairs for month of July
* 19.09.2014 14:56:32 Manuel Micallef (MICALLEFM) Phone 0408 591 942
* WTP repairs for month of July
"
110162529 ,"Sink Hole Repair - Greenbank
07.08.2014 08:48:52 Jason Ng (NGJ)
Sink Hole Repair - Greenbank
Resulting from a customer complaint.
Basic investigation and filling of sink hole.
* 07.08.2014 08:48:52 Jason Ng (NGJ)
* Sink Hole Repair - Greenbank
Sink Hole Repair - Greenbank
Repairs completed on 13/8/14. Investigations found large rock from in
filling which provided a cavity for water to flow under. Rains this year
would have also contributed.
"
110242106 ,"Concrete Spill Burnley Exit Ramp
10.10.2014 10:09:02 Raymond Schulz (SCHULZR)
Remove Concrete spill on the the Burnley exit ramp unknow vehicle on the
9/10/14
No incident number.
* 10.10.2014 10:09:02 Raymond Schulz (SCHULZR)
* Remove Concrete spill on the the Burnley exit ramp unknow vehicle on the
9/10/14
* No incident number.
Concrete Spill Burnley Exit Ramp
Gary and Mick removed the concrete spill which had set hard by chipping
away with a shovel and broom this job took time to do..
"
120326922 ,"01 W Inspection of  SL Toll gantry Blue Lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Make sufficient copies of forms:
TMF-3012-OP-0395  blue light inspection sheet (1 Required)
1. Inspect  the Blue lights installed at each toll point for operation,
as listed below for lamps
that have failed.
The Toll Point Gantries are:
8E East Bound (Burnley St.  - 5B)   [_ _]
8N East Bound (Burnley St Exit - 5A  [_ _]
9E East Bound (St Kevins - 6A)   [_ _]
9W West Bound (St Kevins - 6B)   [_ _]
4W West Bound (Domain Tunnel Entrance - 4D)   [_ _]
6E East Bound (Batman Ave - 4C)   [_ _]
7E East Bound (Mary St - 7A)   [_ _]
6W West Bound (Batman Ave - 4B)   [_ _]
4N West Bound (Punt Rd Exit - 4A)   [_ _]
2. As a minimum, personnel are to wear safety vest and use vehicles
equipped with rotating
vehicle hazard light.  Vehicle hazard light must be operating when
travelling in the
emergency lane.
3. Notify the control room if you are required to stop in the emergency
lane to carry out further
inspections.
4. At each location, visually inspect the lighting and record lamps thatare
not on and record
on the appropriate form by marking with an """"X"""", forms
TMF-3012-OP-0395,
Use a separate form for each gantry.
5.  Ensure the Job sheet and the completed form TMF-3012-OP-0395,
is returned to the Electrical / Electronics Team leader or his
representative.
6. The Electrical / Electronics Team Leader or his representative shall
schedule the
replacement of lamps and or repair of light fittings.
""
"
120326798 ,"02 W Record Piezometer Readings BT water table pressures
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control prior to commencing the work.
2. Lane closures to access the Burnley tunnel shall be as per
Work Instruction, Traffic Control, TMI-3012-OP-0002 and
Translink Procedure, PR-RS-IR-059 Plan 25 or 26.
3. Reference documents:
(a) Work Instruction, BURNLEY TUNNEL DRAINAGE
TMI-3012-OP-0031.
(b) Melbourne CityLink Project, Southern Link, Operations and
Maintenance Manual Tunnel Drainage Stage 2. R-STG-EN-006
and Transfield Obayashi JV,
(c) Operations & Maintenance Tanked Tunnel Drainage Works
Report PSM407.R34 December 2000 R-SDG-TU-134.
(d) Transfield Obayashi Joint Venture, Burnley Tunnel Long
Term Monitoring of Twin Anchored Slabs.  Report
PSM407.R30 September 2000, R-SDG-TU-130.
(e) Transfield Obayashi Joint Venture Extensometer and
Piezometer Readings Procedures Report PSM500.R11  June
2001   R-SDG-TU-211  Rev A.
4. Location:
Eighty-six piezometers are located along the length of the
tanked section of the Burnley Tunnel.  Forty-three are
mounted on the south side wall, and Forty-three mounted on
the north side wall.  They highest test point is located up
to 3.5m above the road surface on the tunnel walls.
5. Purpose:
The Piezometer test points are used to monitor groundwater
pressures on the outside of the tunnel wall.  The pressure
reading is then directly related to the groundwater head.
6. Carry out Piezometer readings:
6.1 (a) Loosen the bolt on one side of the stainless steel cover
and rotate the cover to reveal the quick connect
pressure coupling behind.
(b) Wipe the quick connect pressure coupling clean with a
rag.
(c) A ladder will be required to reach the piezometers in
the central section of the tunnel.  A second person may
be required to hold the ladder in place.
6.2 (a) Prior to each reading, Vent the Druck digital pressure
indicator using the tap on the hose of the machine to
allow the pressures within the instrument to equalise.
(b) Connect the Druck digital pressure indicator to the
quick connect coupling.  Pull back the sleeve on the
Druck digital pressure indicator connection and then
push the connection of the Druck digital pressure
indicator connection onto the piezometer connection.
6.3 (a) Press the  I/O button to switch the unit on.
(b) Ensure the reading is set to Kilopascals (kpa) and set
to zero.
(c) To obtain consistent readings, hold the Druck digital
pressure indicator at the same level as the piezometer
tip during the reading.
(d) Allow the reading to stabilise, and record reading on
form MONTHLY BURNLEY TUNNEL - GROUNDWATER PRESSURE
TMF-3012-OP-0229.
Note that some of  the readings may stabilise in a few
seconds, although some other readings may require a few
minutes to stabilise.
(e) Vent the Druck digital pressure indicator between
readings.
6.4 Record the results on form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE"""" TMF-3012-OP-0229.
6.5 Replace the stainless steel cover and re-tighten the bolt.
7. Repeat Step 6 for the balance of the piezometer test points.
8. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet & also ,,
inform the Team Leader.
9. Notify the Control room on completion of the Job.
10. Ensure a copy of the completed form MONTHLY BURNLEY TUNNEL -
GROUNDWATER PRESSURE TMF-3012-OP-0229 is forwarded to the
Civil Team Leader or his representative for evaluation on
completion of the job.  Results that are not in accordance
with baseline values would indicate a change in the state of
the groundwater storage.  The operation of the Groundwater
recharge systems should be checked for correct operation.
"
120309228 ,"03 M Maint of TSH tolling equipment South visit
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out three monthly planned maintenance defined in the
CML Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter, a key may be
required.
3. Notify Control Room prior to entering the Technical Shelter.
4. Complete CML RSE Site Maintenance Plan  PL-MCL-ET-100001.
All works are carried out in the Technical Shelter only.
Preventative Maintenance No.
0101: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0102: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
0103: Replace filters if dirty, Replace fan(s), if required<(>,<)>
or raise corrective actions to replace fan(s).
Check for mechanical damage on Rear VR controller, VR
Media Converter and VR cabling.
0104: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000248)(300000115).
0105: CML to be present if access is required, Replace
fan(s), if required, or raise corrective actions to
replace fan(s) (TU000111)(300000047).
0106: CML to be present if access is required, Replace
dirty filters if required, Replace fan(s), if
required, or raise corrective actions to
replace fan(s).
0107: Replace Surge Diverter if required or raise corrective
action to replace surge diverter (TU000163)(300000065).
0108: Replace Surge Diverter(s) if required or raise
corrective action to replace surge diverter(s).
0109: Check voltage levels of TRX Power Supplies, as set in
CML Maintenance Plan
Note: 48VDC Power supply (TU000044)(300000065) is set to
54VDC output.
5. Ensure that the thermostat settings in the ""System"" and
""Interface"" cabinets are set to 25° C.
6. Ensure that the thermostat setting in the  ""Power"" cabinet
is set to 20° C
7. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a new
Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works. Record
the New job number in the ""Work Done"" area of this job
sheet and in the ""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
***  Gantry Surge Prot. Cabinet,,,,[2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
Work completed as above work plan
"
110164862 ,"Sept 14 BB Exp Jnt inspection Wk1
18.08.2014 09:07:27 Jason Ng (NGJ)
Conduct Bolte Bridge Expansion Joint Inspections
* 18.08.2014 09:07:27 Jason Ng (NGJ)
* Conduct Bolte Bridge Expansion Joint Inspections
"
110159105 ,"Customer Signage Lighting Repairs
22.07.2014 12:06:36 Jason Ng (NGJ)
Repair to Customer sign lighting at various locations on the link as
referenced in below email.
Hi Gihan/Jason,
As mentioned, I’m acting as a bit of a go-between guy for some Customer
Sign works that have been ongoing the last couple of months.
The CML media team change over the vinyl screen on these four signs
around the network every few months to reflect different media
campaigns CityLink is promoting.
During the last swap over TSL completed some lighting tube replacements
on two of the signs, as a number of them are broken or inoperative. We
would like to continue doing this on the other two signs and address an
issue with the Western Link Outbound sign which seems to be off. Bill
helped me organise these works last time from memory so he might be a
bit clearer on the specifics (tube sizes etc.). Last time the Western
Link Inbound sign and the Southern Link Inbound sign were changed over,
this time all 4 will be.
At this stage Signwave are intending to complete the signage swap over
on the night of the 28th of July (Monday).
I’m just waiting to hear back from Signwave regarding a contact to
liaise with on the night.
At this stage just wanted to give you  a heads up. I will provide more
details when they come to me.
Cheers,
Chris
Christopher McKenna
Project Delivery Engineer
Delivery and Operational Excellence (VIC)
Level 23, 727 Collins Street
Melbourne VIC 3008
Australia
Phone: (03) 8656 8256
Mobile: 0408 864 576
Email: cmckenna@transurban.com
* 22.07.2014 12:06:36 Jason Ng (NGJ)
* Repair to Customer sign lighting at various locations on the link as
referenced in below email.
*
* Hi Gihan/Jason,
*
* As mentioned, I’m acting as a bit of a go-between guy for some Customer
Sign works that have been ongoing the last couple of months.
*
* The CML media team change over the vinyl screen on these four signs
around the network every few months to reflect different media
campaigns CityLink is promoting.
*
* During the last swap over TSL completed some lighting tube replacements
on two of the signs, as a number of them are broken or inoperative. We
would like to continue doing this on the other two signs and address an
issue with the Western Link Outbound sign which seems to be off. Bill
helped me organise these works last time from memory so he might be a
bit clearer on the specifics (tube sizes etc.). Last time the Western
Link Inbound sign and the Southern Link Inbound sign were changed over,
this time all 4 will be.
*
* At this stage Signwave are intending to complete the signage swap over
on the night of the 28th of July (Monday).
*
* I’m just waiting to hear back from Signwave regarding a contact to
liaise with on the night.
*
* At this stage just wanted to give you  a heads up. I will provide more
details when they come to me.
*
* Cheers,
*
* Chris
*
* Christopher McKenna
* Project Delivery Engineer
* Delivery and Operational Excellence (VIC)
* Level 23, 727 Collins Street
* Melbourne VIC 3008
* Australia
*
* Phone: (03) 8656 8256
* Mobile: 0408 864 576
* Email: cmckenna@transurban.com
Customer Signage Lighting Repairs
Removed and replaced fluoro tubes as required, replaced starter and
ballasts. Light controller replaced and tested. Sign working.
"
120327021 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
120309273 ,"03 M Inspection of HVAC system in WL TSH's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate and Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter
3. Reference manual Haden, Process Cooling System for
Technical Shelters Manual, Section 4, Maintenance Reference
[M-MCL-ME-20014]
4. (a) Check and clean, if necessary, HVAC housing [_ _]
(b) Check and ensure condensate drain is not blocked [_ _]
(c) Inspect and clean, if necessary,  filters [_ _]
(d) Measure the following air temperatures, record the
result in the """"Work Done"""" area of the job sheet.
Supply air temperature
Return air temperature
Ambient ( Room) temperature
5. Record the details of any outstanding works in the """"Work
Done"""" area of the Job Sheet and raise a new Jobsheet for
this work.
6. Fill in the Technical Shelter log book
7. Notify the Control Room on departure from the Technical
Shelter.  Record the appropriate air temperatures readings
below.
Supply air temperature (at a point approx 300mm from
outlet vent)   [10.7] °C
Return air temperature (at a point within the return
air passage to the system)  [14.1] °C
Ambient ( Room) temperature (at a centrally within the
room)  [19.8] °C
Work completed as above work plan
""
"
120380128 ,"12 M Routine Maint. of Tunnel Smoke Duct damper actuator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Approximately 10% of smoke dampers in the tunnel are to be
inspected annually.
The Team Leader Electrical shall obtain the previous year
check sheet TMF-3012-OP-0260 and use to allocate dampers to
be inspected with this job sheet.
2. Obtain Permit to Work for operation of smoke damper by TCRO.
3. Notify the control room prior to commencing this job.
4. Reference Manual: TROX Technik - Melbourne City Link Tunnel
Project, Operating & Maintenance Instructions Manual
M-STG-VE-26100.
5. Access to the tunnel shall be as per Work Instruction,
Traffic Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 23,24,25, and 26.  Use the Plan best suited
to the smoke dampers circled for inspection on check sheet
BURNLEY TUNNEL SMOKE DAMPER INSPECTION - 12 M INSPECTION OF
BURNLEY TUNNEL SMOKE DAMPER OPERATION"""" TMF-3012-OP-0260
6. Carry out inspection of smoke dampers circled on check sheet
BURNLEY TUNNEL SMOKE DAMPER INSPECTION - 12 M INSPECTION OF
BURNLEY TUNNEL SMOKE DAMPER OPERATION"""" TMF-3012-OP-0260
using the elevated work platform in B mode.
Note that  either the LHS or the RHS or both sides of a
nominated damper may require inspection.
7. Request the TCRO to open and then close the smoke dampers
that are to be inspected.
8. Observe the damper blades for non-standard operation such as
(a) dampers that open or close sluggishly
(b) dampers that  fail to open or close completely
(c) dampers that move sluggishly.
(d) Record an OK or FAIL result on check sheet  BURNLEY TUNNEL
SMOKE DAMPER INSPECTION - 12 M INSPECTION OF BURNLEY TUNNEL
SMOKE DAMPER OPERATION TMF-3012-OP-0260
9.  Repeat step 8 for all dampers to be inspected.
10. Note the Condition Rating for the dampers tested.
11. Record in Work done area of Job sheet any dampers that have
failed operation and raise new job sheet for repair.
Priority High P1.
12. Notify the TCR on completion of the job.
13. On completion of the job, forward check sheet BURNLEY TUNNEL
SMOKE DAMPER INSPECTION - 12 M INSPECTION OF BURNLEY TUNNEL
SMOKE DAMPER OPERATION TMF-3012-OP-0260   to the Team Leader
Electrical or representative for sign off.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE DAMPERS THAT WERE TESTED
,,,,
,,,, SCORE,,,,,,SCORE,,,,    SCORE,,,,   SCORE
MDE 03 [_ _]    MDE 04 [_ _]    MDE 05 [_ _]    MDE 06 [_ _]     MDE
07 [_ _]    MDE 08 [_ _]
MDE 09 [_ _]    MDE 12 [_ _]    MDE 13 [_ _]    MDE 14 [_ _]     MDE
15 [_ _]    MDE 18 [_ _]
MDE 19 [_ _]    MDE 20 [_ _]    MDE 21 [_ _]    MDE 22 [_ _]     MDE
23 [_ _]    MDE 26 [_ _]
MDE 27 [_ _]    MDE 28 [_ _]    MDE 29 [_ _]    MDE 30 [_ _]     MDE
31 [_ _]    MDE 34 [_ _]
MDE 35 [_ _]    MDE 36 [_ _]    MDE 37 [_ _]    MDE 40 [_ _]     MDE
41 [_ _]    MDE 42 [_ _]
MDE 43 [_ _]    MDE 46 [_ _]    MDE 47 [_ _]    MDE 48 [_ _]     MDE
49 [_ _]    MDE 50 [_ _]
MDE 51 [_ _]    MDE 52 [_ _]    MDE 53 [_ _]    MDE 56 [_ _]     MDE
57 [_ _]    MDE 58 [_ _]
MDE 59 [_ _]    MDE 62 [_ _]    MDE 63 [_ _]    MDE 64 [_ _]     MDE
65 [_ _]    MDE 68 [_ _]
MDE 69 [_ _]    MDE 70 [_ _]    MDE 71 [_ _]    MDE 72 [_ _]     MDE
73 [_ _]    MDE 76 [_ _]
MDE 77 [_ _]    MDE 78 [_ _]    MDE 79 [_ _]    MDE 80 [_ _]     MDE
81 [_ _]    MDE 84 [_ _]
MDE 85 [_ _]    MDE 86 [_ _]    MDE 87 [_ _]    MDE 90 [_ _]     MDE
91 [_ _]    MDE 92 [_ _]
MDE 93 [_ _]    MDE 96 [_ _]    MDE 97 [_ _]    MDE 98 [_ _]     MDE
99 [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL ,,attention.
"
120309204 ,"01 M L1 Inspect of fire doors within the Tunnel environs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This work is to be carried out by suitably qualified
personnel.
2. This work is for the various equipment rooms, substations and
refuges throughout the tunnel complex.  Access to sub-station
door shall be under the supervision of an electrical
electronics technician.
3. Inform TCRO prior to commencing work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan 20, 22 or 23.
In the work done area record:
(a) Any deviations from the plan.
(b) Lane closure start time.
(c) Lane closure finish time.
(d) Weather conditions.
4. Inspect the fire doors listed on:
TMF-3012-OP-0280 Substation 1 and Mezzanine level fire doors
TMF-3012-OP-0281 Substation 2, Swan St Shaft and Refuge 3
fire doors
TMF-3012-OP-0282 Substation 3 & Burnley Fan Chamber fire
doors
TMF-3012-OP-0283 Substation 4 & Yarra Crossing fire doors
TMF-3012-OP-0284 Substation 5, ERW 01 & Olympic Park Pump
Station
TMF-3012-OP-0285 Burnley Tunnel Fire Doors
TMF-3012-OP-0286 Domain Tunnel Fire Doors
to AS 1851.7 Type 1 inspection.  The inspection shall consist
of an examination of the condition of the doorset and a check
that it is operating satisfactorily.
In particular, the following routine should be followed for
hinged fire doors.
5.1 Inspect for any remedial work that is outstanding and
unfinished and record works to be completed in the comments
field.
5.2 Remove any obstructions or non-approved devices such as
wedges, heavy objects or hooks that are used to hold the
door open.
5.3 Check that the door and all it's components, hardware and
functions are correct.
5.4 While the door is open, check that all screws are firm in
the hinges, latchset faceplate, striking plate and door
closer body and bracket.
5.5 Inspect the door identification data notice, required by the
regulatory authority is firmly attached.  The notice is
mounted in the door edge and on the door frame.
5.6 Check the closing and latching action (on the closing), and
that the door stopping action (fully open limit) is
functioning (on the opening).
5.7 The door having closed, check that the leaf is a reasonably
even fit in the frame.
For sliding or doors that are suspended on rollers.
6.1 Inspect for any remedial work that is outstanding and
unfinished and record works to be completed in the comments
field.
6.2 Remove any obstructions or non-approved devices such as
wedges, heavy objects or hooks that are used to hold the
door open.
6.3 Check that the door and all it's components, hardware and
functions are correct.
6.4 With the door in both the open and closed position, check
that all screws are firm in the supports, handles, brackets,
rollers, runners, guides and counterweights.
6.5 Inspect the door identification data notice, required by the
regulatory authority is firmly attached.  The notice is
mounted in the door edge and on the door frame.
6.6 Check the closing and latching action (on the closing), and
that the door stopping action is functioning.
6.7 With the door closed, check that the door is a reasonably
even fit over the opening.
7. Record the inspection results and the sub-contractors Work
Report No. for each fire door on the appropriate inspection
forms:
TMF-3012-OP-0280 Substation 1 and Mezzanine level fire doors
TMF-3012-OP-0281 Substation 2, Swan St Shaft and Refuge 3
fire doors
TMF-3012-OP-0282 Substation 3 & Burnley Fan Chamber fire
doors
TMF-3012-OP-0283 Substation 4 & Yarra Crossing fire doors
TMF-3012-OP-0284 Substation 5, ERW 01 & Olympic Park Pump
Station
TMF-3012-OP-0285 Burnley Tunnel Fire Doors
TMF-3012-OP-0286 Domain Tunnel Fire Doors
8. Record any abnormal conditions in the Work Done area of the
Job Sheet.  Raise a new job sheet for any corrective action
that is required.   P2 - Medium Priority.
"
120327010 ,"06 W Inspect, Meas, Report on DT GW drn pits, V-Notch-pipes
** Prior to commencement Maintenance Crew to be issued white
disposable overalls to be worn  whilst carrying out Tunnel
Drainage tasks.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 21, 22, 25, 26
3. Reference:
(a) Work Instruction, DOMAIN TUNNEL DRAINAGE
TMI-3012-OP-0025.
(b) Operation & Maintenance Manual - Tunnel Drainage Stage 2
Design Report R-STG-EN-006 Rev 1.
4. Civil Team Leader or representative is to:
(a) Select groundwater and dirty water pits to be inspected
on forms DOMAIN TUNNEL GROUND WATER PIT INSPECTIONS
TMF-3012-OP-0231 and DOMAIN TUNNEL DIRTY WATER PIT
INSPECTIONS TMF-3012-OP-0255 respectively.  Selection
should be with the knowledge of past results and a random
selection including examination of previous inspections
carried out as part of the V Notch and Bay Flow
inspections
(b) Previous inspection forms are to be issued to the
maintenance crew to compare results when carrying out
inspections.
(c) V-Notch Pits 14A, 66, 204 & 237 shall be inspected on
each occasion.
5. (a) Inspect the groundwater pits circled on DOMAIN TUNNEL
GROUNDWATER PIT INSPECTION  TMF-3012-OP-0231.
(i) Use a torch to inspect each pipe and associated pits
for cleanliness and the accumulation of calcites.
(ii) Record the build up of calcites in the pipes and pits
in Millimetres (mm).  When a build up of 50mm occurs
in a 200mm pipe or a 25mm in a 100mm pipe cleaning is
required.
(iii) Record a description of the calcite. e.g. slimy,
milky or hard etc.
(iv) Record the results on form  DOMAIN TUNNEL GROUNDWATER
PIT INSPECTIONS TMF-3012-OP-0231.
(b) Inspect the Dirtywater pits circled on DOMAIN TUNNEL
DIRTY WATER PIT INSPECTION  TMF-3012-OP-0255.
Use a torch to inspect each pipe and associated pits for
cleanliness and the accumulation of debris.  Record the
related details regarding accumulation of silts, debris,
and other foreign materials within pits on the form.
(c) Ensure pit covers are replaced and seated correctly after
each pit inspection.
6. V-Notch Readings
(a) Prior to taking readings of ground water (Right hand side
of tunnel) pit numbers 325, 323, 321 & 316  and the dirty
water (Left hand side of tunnel) pit numbers 142, 139,
137 & 124, ensure the V-notch weir is clear of calcites
and debris.  Clean thoroughly if required.
(b) Use a measuring stick obtain the depth of the V-notch
flow by
(i) Place the stick in the cup
(ii) Remove the stick and measure the height of the water
mark on the stick.
(c) Record the depth of water flowing over the V-Notch weir
in mm on the form DOMAIN TUNNEL DRAINAGE - SEGMENT FLOWS,
GROUNDWATER BORE LEVELS & YARRA CROSSING GROUNDWATER PIT
INFLOW  TMF-3012-OP-0204.
(d) If readings differ markedly from previous readings, then
take measurement again to confirm  results.
(e) Note that inspection V-Notch pits is to be carried out
as per step 5.
7. (a) Once V-Notch 323 has been read, then proceed to the sump
pumping room to take a water inflow reading.
(b) Proceed up the exit stairs to the pump control room
