110163842 ,"OMB rear gate stuck open.
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120327141 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
110166037 ,"Calcite Stain Removal - DT Aug'14
Qest completed all stain removal given on the night
"
120322492 ,"12 M Lvl 1inspect of BT fire extinguishers & fire hoses
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. The six monthly fire cabinet inspection & service shall be
carried out in conjunction with traffic control and
inspections carried out by Electrical / Electronics
Technicians and Civil workers.  Work should be carried out in
conjunction with the 06 M Deluge Valve Inspection.
2. Lane closures to access the Burnley tunnel fire cabinets
shall be as per Work Instruction, Traffic Control,
TMI-3012-OP-00002 and Translink Procedure, PR-RS-IR-059
Plan 22, 23, 25 or (Tunnel Closure Plan to be developed.)
3. Notify the control room prior to commencing this job.
4. Service the 118 fire extinguishers in accordance with
AS 1851, part 1, level 1.5, as well, service the 59 Hose
reels in accordance with  AS 1851, part 2, level 1 in fire
cabinets B01 to B59.
6. Visually inspect 59 Hydrant valves for damage, corrosion,
leaks and general condition in accordance with AS1851.4.
7. Check the operation of the fire cabinet door alarm with the
Traffic Control room.
8. Record inspection results for each cabinet on Form BURNLEY
TUNNEL FIRE CABINETS - FIRE HOSE AND EXTINGUISHER INSPECTION
- TMF-3012-OP-0210.
9. On completion at each fire cabinet, record anything outside
normal parameters in the Work Done area of the job.  Notify
the superintendent of any item requiring further repairs.
10. Record the sub-contractors Certificate No. of Inspection
Reports in the Work Done area of the jobsheet.
11. Notify the control room on completion of work.
"
120327107 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120327007 ,"03 M Measure & report on DT GW TNL Bay flows in drainage sys
The frequency of this job can be adjusted as history of
groundwater flows are established.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Set up the lane closure, as per Work Instruction, Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plans 25 & 26.
3. For detail of Job, refer to Work Instruction, DOMAIN TUNNEL
DRAINAGE TMI-3012-OP-0025
4. At each groundwater pit:record the Volume/time water flow
from each agi-pipe into each groundwater  pit (and it's
direction of flow).
At each groundwater pit, to obtain readings;
(a) Readings are carried out by collecting the water, from
the agi-pipe, in a calibrated measuring container for 5
to 10 seconds.
e.g. 800 mls/10 secs
450 mls/10 secs
1 litre /8 secs.
Record the details on the Form DOMAIN TUNNEL - BAY FLOW
MONITORING TMF-3012-OP-0205.
5. Inspect the pits and pipes using a torch and mirror and or by
observation, looking for Calcite deposits or debris that
could restrict water flow.  Record the details on the Form
DOMAIN TUNNEL - BAY FLOW MONITORING  TMF-3012-OP-0205.
6. Ensure the completed copy of the form DOMAIN TUNNEL - BAY
FLOW MONITORING TMF-3012-OP-0205 is forwarded to the Civil
Team Leader for evaluation on completion of the job.
Increased flows could indicate a new or increased source of
groundwater entering the tunnel, and would need to be
investigated.
6. Record anything outside normal parameters in the Work Done
area of the job sheet.
7. Notify the control room on completion of the job.
"
120326982 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120326979 ,"01 M Inspection & test running of the generator
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are required.
2. Notify the control room prior to entering the technical
shelter.
3. Check the operating condition of the Uninterruptible Power
Supply  to ensure it is operating in the normal
standby-back-up mode.  [_ _]
DO NOT CARRY OUT THE GENERATOR TEST IF THE UPS IS IN BYPASS
MODE.
4. General inspection. Reference: Cummins Onan Operator's Manual
960-01707B 10-98 [M-MCL-ME-20012]
(a) Check that the generator was left in  """" AUTO """"  [_ _]
(b) Check for any leaks of oils, fuels and water.  [_ _]
(c) Check oil level.  [_ _]
(d) Check battery electrolyte is above the plates.  [_ _]
(e) Check engine block heaters ( engine is warm ).  [_ _]
(f) Check battery voltage on Battery Charger Meter is
between 12.5 and 13.5 Volts  [_  _]
(g) Record the battery voltage in the Work Done area of the
job sheet.  [_ _]
(h) Check coolant level & fuel level in generator tank.
Physically open the cap,as gauge could be
misleading.  [_ _]
(j) Fill in the Generator Log Book, compare engine hours
with the last entry.  [_ _]
5. Simulated test operation. Reference: MGP Electrical Pty Ltd
Main Switchboard O&M Manual Section PI [M-MCL-ME-20016]
(a) Hearing and eye protection to be worn.
(b) Turn the RUN / OFF / AUTO Switch on the generator DC
panel to RUN let the engine run for at least 5 minutes,
then turn the RUN / OFF / AUTO Switch back to AUTO
(c) Turn the Mode Selector Switch on the Main Switchboard
from AUTOMATIC CONTROL to EMERGENCY SUPPLY & TEST run the
generator for 10 minutes.
(d) Check while running no alarms or leaks have appeared, and
that there are no unusual noises or vibrations. [_ _]
(e) Check voltage, load per phase, frequency, oil pressure,
water temperature. [_ _]
(f) Turn Mode Selector Switch on the Main Switchboard back to
AUTOMATIC CONTROL, the generator will continune to run
for about 8 minutes before stopping. [_ _]
6.  Record the hours run for the generator (from the hour run
meter) and update the Plant Usage in Mainpac from Plant
RHMouse click select Open then Meter Readings in edit mode
add Usage   [_________hrs].
7. (a) Check the air conditioning unit and ventilation fans for
any unusual noises.  [_ _]
(b) Check the air conditioning unit and ventilation fans for
general operation, any oil deposits from refrigerant
leakages  [_ _]
(c) Report any abnormalities in the Work Done area of the
job sheet, inform the Team Leader and/or raise a
corrective job sheet.  [_ _]
8. Fill in the Generator Log Book  and record anything outside
normal parameters in the Work Done area of the job sheet.
Raise a new job for any works requiring further repairs.
Priority High P1.
9. Fill in the Technical Shelter Log Book.
10. Notify control room on departure from the Technical Shelter.
"
120326857 ,"01 M Road sweeping of Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify control room prior to commencing work on each sector.
2.  Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3.  Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Traffic Management Plan 136.
4.  Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5.  Sweep the various sectors and ramps listed on form SOUTHERN
LINK STREET SWEEPING - TMF-3012-OP-0265.
6.  Record the detail of the lane swept, the sector swept on the
form SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
7.  Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8.  Record the details of herbicide spraying on the form
SOUTHERN LINK STREET SWEEPING - TMF-3012-OP-0265.
9.  Ensure litter is not swept into drainage pits or channels
and is disposed of correctly at approved disposal facility.
10  Record the details of any outstanding corrective actions
required on form SOUTHERN LINK STREET SWEEPING -
TMF-3012-OP-0265..
11. Notify control room upon completion of work on each sector.
12. The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES""
"
110170422 ,"AID561-VIDEO ERROR/LOSS OF PICTURE
09.09.2014 15:20:31 Brenton ROWE (ROWEB)
AID561-VIDEO ERROR/LOSS OF PICTURE GOING IN <(>&<)> OUT OF ALARM-CAMERA
OVERLOOKING RAMP Z INBOUND ON POLE ON GROUND BETWEEN RAMPS
* 09.09.2014 15:20:31 Brenton ROWE (ROWEB)
* AID561-VIDEO ERROR/LOSS OF PICTURE GOING IN <(>&<)> OUT OF ALARM-CAMERA
OVERLOOKING RAMP Z INBOUND ON POLE ON GROUND BETWEEN RAMPS
AID561-VIDEO ERROR/LOSS OF PICTURE
Went to TCR and found image was fine. Went to camera and could not find
any thing wrong with Camera. At cabinet for camera AID562 + AID561 have
video transmitter, i swapped cable (fibre+coax) and this will see if the
transmitter is failing if AID 561 comes good and AID 562 starts to fail
then the transmitter should be replaced.
"
120326955 ,"Workshop Duties
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Duties in and around OMB and other areas
1.  List completed Tasks in Work Done Section of Work Order.
Including Weekly vehicles, Clean, Vacuum & Gen Check
2.  List Vehicle Cleaned by in Work Done section
a.  Remove all refuse from the vehicle including cabin, rear
compartment and or rear tray.
b.  Check all the tyres (including spare tyre) for the correct
pressure.
c.  Check all the tyres for uneven wear and tread depth (wear
indicator).
d.  Tidy all gear and or equipment stored in the vehicle.
e.  Vacuum the interior of the vehicle.
f.  Wash and clean inside of windows of all built up residues
and grime.
g.  Wash the exterior of vehicle.
h.  Record in the ""Work Done"" area of the Job Sheet any tools
and or equipment (e.g. Shovels, Brooms, Bollards, and the
like) that is damaged and or missing.
WORK DONE
1. Workshop Duties completed:
2.  Weekly Cleaning of Vehicles completed :
Vehicle Cleaned:                Cleaned By:
WRV 451  Sweeper............................
TBR 804  Transit............................
SZR 774  Tipper.............................
UVK 105  Civil Ute..........................
UFH 430  Civil Ute..........................
WFR 281  Elec Ute...........................
WXK 385  Elec EWP...........................
"
120380280 ,"03 M Inspect and maintain Swan St Shaft Stairwell Fan
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. Refer to Maintenance Manual, Operating and Maintenance manual
for Mechanical Services - MCL Tunnels M-STG-ME-27400.
3. Refer to AS 1668.1 - Appendix A for detail and methodology of
stair pressurisation commissioning tests.
4. The fans are accessed via a ladder to the roof of Sub-station
2.
5. (a) Check the inlet grill, on the roof, for damage and debris
that would restrict air flow.  [_ _]
(b) Check the roof mounted ducts for damage, corrosion and
fixings.  [_ _]
(c) Check the wall mounted air supply grill, in the shaft,
for damage, corrosion, damage and debris.  [_ _]
6. Work plan confirming the operation of the Swan St Shaft
stairwell pressurisation fan  (SF-SS2-7) (2A ESF P03).
(a) Ensure all doors are closed, e.g. Burnley Tunnel to
stairwell, Refuge Area and head of stairs.  [_ _]
(b) Request the traffic control room operator to start the
fan, ensure the air flow is into the egress stairs.  [_ _]
(c) Note: The alarm to be raised will not call the fire
brigade.  It will register on the local FIP and the CCCS
as an alarm.   Remove the cover over the smoke detector,
direct test smoke from a smoke generator, as specified on
the container, onto the smoke detector (on the ducting).
Check that an alarm actuates on the local fire panel.
(The fan will not stop due to a time delay)  [_ _]
(d) Request the traffic control room operator to start the
fan.  [_ _]
(e) Remove the relay mounted in the rear compartment of the
fire indicator panel.  The relay is labelled Swan Street
Escape Stair Relay.  Check that the fan stops after
approx. two and a half minutes.   [_ _]
(f) Replace the relay and request the traffic control room
operator to start the fan again and confirm fan
operation.   [_ _]
(g) Request the traffic control room opertor to turn the fan
OFF, and advise the traffic control room operator that you
will be controlling it locally.   [_ _]
(h) Switch the fan control switch AUTO OFF MANUAL to manual
and then start the fan locally.  The speed of the fan can
be controlled using the variable control on the cabinet
door.  Confirm operation.   [_ _]
(i) Switch the fan OFF and switch the fan control switch AUTO
OFF MANUAL to the AUTO position and request the traffic
control room operator to start the fan again.  [_ _]
7. Check the operation of controls and alarms.
(a) Open in turn, the Tunnel door, door to refuge 3, the
stairwell entry door at foot of stairwell and the exit
door at the head of the stiarwell.  Confirm an alarm at
the TCR workstation.   [_ _]
(b) Check the doors for damage, as well check the roller,
runners, handles, stops, counter-weight ropes, tube and
counter-weights for efficient operation.   [_ _]
(c) In turn, chock open the each door, then using an
anemometer, measure the velocity of air out of the open
door.  The reading is to be taken with the door fully
open and with no obstructions.
Record results in Work Done Area of the job sheet if less
than 1 metre per  second and advise the maintenance
superintendent for further investigation.  [_ _]
(d) Arrange the door catches to be non-functioning, then
using a spring balance measure the force required to open
the doors.  Record results in the Work Done area of the
job sheet if a force greater than 11kg is required.
Advise the superintendent for further
investigation.  [_ _]
(e) With all the doors to the egress stairs closed, check the
differential pressure on the Diff Press gauge.  Record
readings of less than 50Pa  in the Work Done area of the
jobsheet.  Advise the superintendent for further
investigation.  Record traffic control room reading
also.   [_ _]
(f) After closing the door, check the time taken for the
stair air pressure to return its static level.  Record in
the Work Done area of the job sheet if the time is
greater than 2 minutes.  Advise the superintendent for
further investigation.  [_ _]
8. Check the fire door and its operation.
(a) Remove all equipment installed to facilitate the above
test.  Ensure the door functions and closes correctly.
Confirm with the Traffic Control room that the door
status indication in the control room is
correct.   [_ _].
9. Run the fan for a further 5 minutes then request the traffic
control room operator to shut the fan down prior to leaving
the cross passage.
10. Check the condition of the flexible duct connections. [_ _]
11. Check the fan enclosure and mounts for security of
fastenings and tension. [_ _]
12. Check the fan impellor for build-up of dirt, clearances from
the housing and alignment.  [_ _]
13. On completion of the job, record anything outside normal
parameters in the Work Done area of the Job Sheet.  [_ _]
14. Notify the control room on completion of the job.
"
120326900 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120380112 ,"04 M Insp & cln of AID cam Eq Boxes with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
Aid Cameras, AID Junction boxes whilst a  2 lane RHL closure of
the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this Equipment box group is:
(a) AID Camera Equipment Box (ACEB) are located over the
right hand lane in the following locations:
801-804 (D3-D4),           805-806 (D4-D5),
807-809 (D8-D9),           810-812 (D10-D11),
813-815 (D14-D15),         816-818 (D16-D17),
819-820 (D19-D20),         821-825 (D21-D22).
(d) Access Vehicle: EWP.
(e) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. AID Camera Equipment Box
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE OPTIC
CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(a) Check for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.    [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure.    [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.    [_ _]
(d) Inspect terminals for evidence of heating and or
degradation.    [_ _]
(e) Inspect fibre patch leads (between MUX and OSD 383) for
damage.    [_ _]
(f) If required, remove any buildup of debris and clean the
interior and exterior of the equipment box, if
required.    [_ _]
(g) Inspect the LED on the OSD 383, that it is green, if the
LED is red there is no signal from the camera.   [_ _]
7. Check with the Traffic Control Room that the AID camera is
functioning correctly.   [_ _]
8. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
9. On completion of job, record any outstanding works that
requires further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding works
as required.
10. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
134000321 ,"AID941 repair Mat No 3/1434 x 2 Sielox
06.10.2014 09:55:26 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
20.12.2013 08:51:44 Lucas Anderson (ANDERSONLU)
CCAM941 - No alarm present but the presets for the camera do not work.
Have tried resetting the presets via MAX-1000 with no success.
06.10.2014 09:57:02 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
AID941 repair Mat No 3/1434 Sielox
* 06.10.2014 09:55:26 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* 20.12.2013 08:51:44 Lucas Anderson (ANDERSONLU)
* CCAM941 - No alarm present but the presets for the camera do not work.
Have tried resetting the presets via MAX-1000 with no success.
* 06.10.2014 09:57:02 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* AID941 repair Mat No 3/1434 Sielox
"
120327109 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120326868 ,"12 M Perform pavement condition monitoring on ESEP
1. Notify the Traffic Control room prior to commencing this
work.
2  This work is to be carried by a sub-contractor under TS
supervision
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059 Plan 11
to be provided by Transfield Services.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Carry out a roughness survey of the Exhibition Street
Extension
5. Carry out a computerised and automated logging of visual
defects and video survey of the pavement defects.
6. Carry out a falling weight deflectometer survey along the
route length of the SL.
7. Provide a detailed report on the complete SL detailing the
current conditions of the SL road pavement.
8. Manage automated pavement management database to provide an
on-going and updated data related to the ESEP pavement and
its on-going operational condition.
9. Record in the Work done area of the Job Sheet the job Report
No. and the date.
10. Notify the Traffic Control Room on completion of the job.
"
120326864 ,"01 W Weekly inspection of ESEP tollway  - Pavement
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0046.
Record maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie; inspect pavement defects one
day, signs and road furniture another day, line markings etc,
on main carriageway one day and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new  job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the 'Work Done' section running
Pavement Repairs  Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday   [        ]    Tuesday  [        ]
Wednesday  [       ]   Thursday  [        ]
Friday     [        ]
"
120309371 ,"03 M Inspection of WIM & TCS Systems on the WL Tollway
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency lane.
2. Set up short term emergency lane closure incorporating, symbolic
worker, lateral shift,
vehicle arrow board and cones as per Work Instruction , Traffic
Control TMI-3012-OP 0002
and Translink Procedure, PR-RS-IR-059 Plan 12.
3. Reference: Central Weighing Australasia, Roadside Maintenance
Training Manual, Doc.
PL-MCL-TM-1631, Rev 0 and for operation of laptop computer,
Weigh-in-Motion & Counting
Stations, Operator's  Manual for WIMS Front End Computer, Doc.
PL-MCL-TM-1630,
Rev A,
Section 3 Telecom- DOS operator's Manual . (Status Information 6.1.2
page 145)
4. At WIM/TCS System 01A control cabinet, check the following;
(a) Internal and external condition of the cabinet.   [_ _]
(b) Check wiring for tightness and for any evidence of overheating.
[_ _]
(c) Check that the Tx and Rx LEDs (on the modem) flash at least each
minute.  [_ _]
(d) Check that the battery charger LED is ON.  [_ _]
(e) Using a vacuum cleaner, clean the cabinet interior.   [_ _]
5. Use laptop computer to carry out the following:
(a) Plug the 9 pin serial lead from the computer to the controller
input/output board.
(b) Switch ON the computer.
(c) Click on Telecom WIMS Icon
(d) Select Comms by pressing the 'C' Key
(e) Select LOGGER/ONLINE, then press Enter.
(f) Check that the laptop computer communicates with the logger
correctly.  [_ _]
(g) Confirm the logger parameters, shown in the """"CURRENT SITE
(MCL)"""" on page no. 1,
area match those listed in the document  """"Site Configuration
and Set up Details"""" (stored
in cabinet).  [_ _]
(h) Press key """"Page Down"""" to go to screen page 2. [_ _]
(i) Record on the form attached loop frequencies and weigh responses.
[_ _]
(j)  Record value of """"Power Status"""" on page 2 of the computer
screen.  The battery should
read approx 13 volts. [_ _]
(k)  When a truck crosses the sensors check on page 2 (computer
screen) that all sensors,
in each lane are operating correctly (an asterisk will appear
momentarily alongside the
appropriate loops as the truck crosses).  This check  should
only be done with trucks
and not cars (weighing sites only), as all sensors may not be
displayed for cars.  [_ _]
(l) Select LOGGER/OFFLINE, then press Enter
(m) Select 'Quit', then press Enter
(n) Then select 'Quit' again, press Enter again.
(o) Select 'Yes' to quit Telecom system.
6. Switch computer OFF and then unplug the 9 pin serial lead. [_ _]
7. From the side of the road, visually check the conditions of the road
sensors, for condition,
no (loose bolts) metal vibration or exposed wires visible. [_ _]
8. Repeat steps 4 through to 7 for WIM/TCS system 01B   [_ _].
9. Repeat steps 4 through to 7 for WIM/TCS system 02A   [_ _].
10. Repeat steps 4 through to 7 for WIM/TCS system 02B   [_ _].
11. Repeat steps 4 through to 7 for WIM/TCS system 03A   [_ _].
12. Repeat steps 4 through to 7 for WIM/TCS system 03B   [_ _].
13. On completion of job record anything outside normal parameters in
the """"Work Done""""
area of  the job sheet.
14.  Notify the control room  prior to departure.""
"
120327130 ,"03 M WTP Backwash water testing
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Take sample in specified bottles from WashWater Tank at
Southwest corner of Swan St Groundwater Facility whilst
the Backwash process is occuring.
2.  Deliver to Ecowise for analysis on same day.
3.  Ecowise to test water sample as per Ecowise quotation
(2009-579c LT) Quarterly test requirements Contact Linna
Truong.
4.  Forward complete Analysis to CityWest Water upon receipt.
Jimmy Wiranto
Trade Waste Consultant
CITY WEST WATER LTD
Ph   : 9313 8567
Mob: 0429 380 320
Email: jwiranto@citywestwater.com.au
Note: Back up contact if above is not available
Josephine Daloia 9313 8576
email:  jdaloia@citywestwater.com.au
"
110171878 ,"LUS Relocation - Matching Colours
16.09.2014 11:15:44 Jason Ng (NGJ)
Neil,
Next BT closure, please plan to address changing LUS signs per below
scope.
Regards
JOHN DE LUCA
Contract <(>&<)> Asset Maintenance Manager
T  +61 3 9674 2102
From: Banogon, Francis [mailto:FBanogon@transurban.com]
Sent: Friday, 12 September 2014 2:30 PM
To: John De Luca; David Reeves
Cc: Rob Jorgensen; Ivan Glavan; William Gregg Booth; David Box
Subject: RE: Changing LUS Signs in BT Tunnel
Hi John,
For this exercise please try the following:
�EObtain 2 new spare LED LUS from the store
�EReplace fibre optic LUS at LUE307L1 and LUE308L1 with the new LED
units
�ESwap  LUE309L3 and LUE310L2
�EAdjust (where possible) to match tint and brightness
�EPreferably take pictures of before and after for each row, to
determine if the exercise is a success.
Regards,
Francis
From: John De Luca [mailto:deluca@TLO.com.au]
Sent: Thursday, 21 August 2014 7:49 AM
To: Reeves, David
Cc: Jorgensen, Rob; Banogon, Francis; Ivan Glavan; William Gregg Booth
Subject: Changing LUS Signs in BT Tunnel
David,
To ensure we don’t disappoint and confirm scope,  please nominate which
LUS gantry you would like to swap LUS signs  so that that are all the
consistent type?
We concerned to pick one ourselves only to be criticised for not picking
the correct one.
Perhaps we can use Francis assessment as the starting point.
Regards
JOHN DE LUCA
Contract <(>&<)> Asset Maintenance Manager
* 16.09.2014 11:15:44 Jason Ng (NGJ)
* Neil,
* Next BT closure, please plan to address changing LUS signs per below
scope.
*
*  Regards
*
* JOHN DE LUCA
* Contract <(>&<)> Asset Maintenance Manager
CityLink Maintenance
*  T  +61 3 9674 2102
F +61 3 9674 2168
*
*
*
* From: Banogon, Francis [mailto:FBanogon@transurban.com]
* Sent: Friday, 12 September 2014 2:30 PM
* To: John De Luca; David Reeves
* Cc: Rob Jorgensen; Ivan Glavan; William Gregg Booth; David Box
* Subject: RE: Changing LUS Signs in BT Tunnel
*
* Hi John,
*
* For this exercise please try the following:
*
* �EObtain 2 new spare LED LUS from the store
* �EReplace fibre optic LUS at LUE307L1 and LUE308L1 with the new LED
units
* �ESwap  LUE309L3 and LUE310L2
* �EAdjust (where possible) to match tint and brightness
* �EPreferably take pictures of before and after for each row, to
determine if the exercise is a success.
*
* Regards,
* Francis
*
*
* From: John De Luca [mailto:deluca@TLO.com.au]
* Sent: Thursday, 21 August 2014 7:49 AM
* To: Reeves, David
* Cc: Jorgensen, Rob; Banogon, Francis; Ivan Glavan; William Gregg Booth
* Subject: Changing LUS Signs in BT Tunnel
*
* David,
*
* To ensure we don’t disappoint and confirm scope,  please nominate which
LUS gantry you would like to swap LUS signs  so that that are all the
consistent type?
*
* We concerned to pick one ourselves only to be criticised for not picking
the correct one.
*
* Perhaps we can use Francis assessment as the starting point.
*
*
*
*
* Regards
*
* JOHN DE LUCA
* Contract <(>&<)> Asset Maintenance Manager
CityLink Maintenance
CityLink Maintenance
*
F +61 3 9674 2168
M  +61 (0)407 112 770
CityLink Maintenance
"
120309340 ,"01 M Road sweeping of Western Link
Notify control room prior to commencing work on each sector.
2. Reference Work Instruction TMI-3012-OP-0004 - Sweeping of
Kerbs and Gutters.
3. Traffic management as per Work Instruction Traffic Control
TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059.
4. Check that traffic conditions are minimal to prevent undue
traffic obstruction.
5. Sweep the various sectors and ramps listed on form WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
6. Record the detail of the lane swept, the sector swept on the
form WESTERN LINK STREET SWEEPING - TMF-3012-OP-0264.
7. Apply herbicide, to sectors, as instructed by the Civil team
leader or his representative.
8. Record the details of herbicide spraying on the form  WESTERN
LINK STREET SWEEPING - TMF-3012-OP-0264.
9. Ensure litter is not swept into drainage pits or channels and
is disposed of correctly at approved disposal facility.
10 Record the details of any outstanding corrective actions
required on form WESTERN LINK STREET SWEEPING
TMF-3012-OP-0264..
11.Notify control room upon completion of work on each sector.
12.The Civil team leader or his representative is to raise new
job sheets for any outstanding corrective actions required.
ALLOCATE $600.00  PER MONTH FOR THE DISPOSAL CHARGES
Refer to job sheet      120309334
"
110161165 ,"Traffic Mgmt - EXPJ repairs 132002508
Outstanding payments due to transition to new system. Purchase order was
accidentally trashed and not picked up until recently.
Traffic Mgmt - EXPJ repairs 132002508
PO issued and paid.
"
120309315 ,"02 W Road sweeping of Tunnel
,,**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room prior to starting job
2. Use flashing amber light on vehicle
3. Check traffic conditions are minimal to prevent obstruction
4. Sweeping of tunnel pavement to be carried out as per work
instruction TMI-3012-OP-0004.
5. Ensure litter is not swept into drainage pits or channels and
is disposed of properly (refer to TMI-3012-OP-0005)
6. Notify control room when job is complete or moving to a
different location.
"
120326917 ,"01 M Check of Swan St. Vent Station Axial Fans
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Works to carried out between 21:00 & 05:00. Three days notice of
pending works is to be
given verbally to the TLO Maintenance Manager.
2. Obtain a Permit to Work for entry to substation 3, the ventilation
rooms and to interrupt
operations. TLO Maintenance Manager to sign Work Permit and the works
are to be carried
out only within times specified on the Work permit..
3. Inform the control room prior to commencing the work and brief
TCRO'son interruptions
and expected alarms.  Maintain radio contact at all times.
4. Reference manual:  ABB Installation, Operating & Maintenance
Instructions Manual
(M-STG-VE-26060).
5. At the PMCS in the control room.
(a) Check the motor balance vibration readings on the PMCS for all
fans.  If any reading is in
excess of 6.5mm/s, record the result in the """"Work Done"""" area
of the job sheet for further
action.   [_ _]
(b) Check the trend log for the last month, looking for abnormal
events.  Record any
abnormalities in the """"Work Done"""" area of the Job sheet.
report any events and or trends
to the Maintenance Superintendant that may suggest some
abnormal function.  [_ _]
(c) Check the running current and record in the """"Work Done"""" area
if greater than FLC 403A.
(d) Check the drive and non drive end bearing temperatures for the
operating fan motor.
Record the details for those bearings with a temperature
greater then 80°C in the """"Work
Done"""" area of the job sheet  for further action.  [_ _]
(e) Check the CO levels in the tunnel and the Swan St Vent Stack on
the PMCS screen in
control room and ensure less than 30 ppm prior to commencing
work.  [_ _]
6. Access to the Swan St. ventilation station is through double locked
doors at rear
of  Substation 2 and then by a ladder down the shaft.
(a) The fan inlet is on Level 4,
(b) The fan motor is accessed from level 5,
(c) The fan damper is accessed from level 6.
(d) Substation 2 can be accessed from ground level at Swan St.
WARNING:
DO NOT CARRY OUT THESE CHECK WHENEVER MORE THAN 2 FANS ARE
OPERATIONAL
DO NOT ENTER THE ACCESS AIRLOCK TO THE VENTILATION FAN ROOM ALONE.
TWO
OR MORE PEOPLE MUST BE PRESENT WHENEVER WORK IS BEING CARRIED OUT IN
THIS AREA.
OBSERVE ALL NOTICES ON THE AIRLOCK DOORS.
DO NOT ENTER A SMOKE DUCT UNLESS A PERMIT HAS BEEN OBTAINED FOR
WORKIN
THIS AREA.  TO CROSS A SMOKE DUCT A SERVICE LADDER MUST BE USED AT
ALL
TIMES.
7. In substation 2;
(a) Switch the Main Isolator for SFE 01 OFF.  (NOTE:- The order of
fan selection is dependant
on fan requirements.  A minimum of one fan must be running at
any time).  Open the
starter cubicle & inspect the cubicle & wiring connections.
Upon completion close the
door, and return the Main Isolator to the ON position.  [_ _]
(b) Switch the Main Isolators for all the other non operational axial
fans, one at a time SFE 02
and 03 to the OFF position, then inspect the starter cubicles.
Once the inspections
are complete, ensure the cabinet doors are closed and the
isolators are returned to the
ON positions.  [_ _]
8.1 Fan Room Access
(a)  Enter the fan room from the entry stairway after equalizing
differential pressure in
the airlock.
WARNING:
HEARING AND EYE PROTECTION MUST BE WORN WHEN YOU ARE IN THE FAN
CHAMBER.
DO NOT PLACE ANY PART OF THE BODY OR MATERIALS WITHIN 1 METRE OF AN
OPERATING
FAN INLET GUARD, AS THE AIR IS FLOWING AT APPROX 35kmh.
8.2 Static Checks
(a) Press the EMERGENCY STOP pushbutton adjacent to the motor.
(b) Check the condition of anti-vibration mountings and ensure that
the rubber bushing
is moved freely, adjust if required.  [_ _]
(c) Examine the grease that has been discharged from the motor
bearings for any noticeable
colour changes.  [_ _]
(d) Open the local electrical junction box, inspect the electrical
wiring and connections,
inspect all glands for tightness.  [_ _]
(e) Visually inspect the motor for evidence of condensation,
whitepowder or similar.
Record in the """"Work Done"""" area of the Job Sheet any
evidence of condensation,
powder and the like and notify the Team Leader or his
representative.  [_ _]
(f) Carry out an insulation/resistance test of the motor and
heater windings.
(i) Ensure fan motor is isolated.
(ii) At a suitable location, for each fan motor
Note: The motor winding heater for axial fans has been
isolated and is to remain
isolated.
(a) Disconnect neutral from the motor winding heater
(where connected) and
bridge heater terminals.
(b) Apply a reliable bridge to the three motor winding
terminals.
(iii) Carry out an Insulation resistance test between the
motorwindings and the
winding heater bridge.  Record the result in the """"Work
Done"""" area.
(iv) Bridge the motor windings and the winding heater
connections and carry out
an Insulation resistance test between this common bridge
and earth.  Record
the result in the """"Work Done"""" area.
(v) Remove all temporary connections.
(vi) If the heater was connected on arrival, then re-instate
theheater connections,
otherwise leave the motor winding heater terminations
isolated.
(vii) Ensure fan motor is serviceable on completion.
(viii) Where any insulation resistance reading is less than 2
megohm, then Record
in the """"Work Done""""area of the Job Sheet and raise a
new job for the outstanding
works.  Include the Job Number of the new job in the
""""Related Job"""" field as well
as in the alternate.  Notify the Team Leader or his
representative of any
outstanding works.
8.3  Running Checks.
(a) Release the EMERGENCY STOP pushbutton and contact the TCR to startthe
fan.  [_ _]
(b) Check that the outlet damper opens immediately the fan starts.
(c) Check the fan for any abnormal noise or vibrations.     [_ _]
(d) Check the flexible connections for wear and leakage of air.  [_ _]
(e) Check anti-vibration mountings for operation and structural
soundness [_ _]
(f ) Check the operation of the local vibration monitor.   [_ _]
(g) Record any abnormalities in the """"Work Done"""" area of the Job
Sheet for further action.  [_ _]
(h) Shutdown the fan motor using the Local EMERGENCY STOP pushbutton.
(i) Release the EMERGENCY STOP pushbutton.
8.4 Running Fan Check and Lubrication
CAUTION:  ALLOW THE MOTOR TO COOL FOR ONE HOUR IF A START IS
REQUIRED
AFTER FOUR STARTS IN ONE HOUR.
(a) On completion of  the Static Fan Checks, return to
substation2, then remove the
safety tags, in accordance with TMI-3012-SA-0103, then remove
the fan motor isolation
at  the MCC.
Note:  Ensure that only one non-operational fan is isolated at
any one time.
(b) Switch the AUTO/OFF/MAN selector switch from the OFF
positionto the MANUAL and
the  REMOTE/OFF/LOCAL selector switch from the REMOTE position
to the LOCAL
position.
(c) Return to the ventilation room; there start the fan, that is
being maintained,  by                           releasing th e local
STOP pushbutton at the fan and then pressing START
pushbutton.
(d) Check that the outlet damper opens immediately the fan
starts.
(e) Add Shell Stamina RL2 grease or equivalent, to the bearings,
only while the fan is
running.  Ten pumps per bearing.
(f ) Remove the old grease, that was discharged from the
bearings, using the retrieval
system.  Examine the grease for changes of colour.   [_ _]
(g) Check the fan for any abnormal noises or vibrations.     [_
_]
(h) Shutdown the fan motor using the local EMERGENCY STOP
pushbutton.
(i)  Release the EMERGENCY STOP pushbutton.
9. Repeat step 8 for fan SFE 02.  [_ _]
10. Repeat step 8 for fan SFE 03.  [_ _]
11. (a) Ensure all EMERGENCY STOP pushbuttons are disengaged.  [_ _]
(b) Collect all tools and materials, leave the fan room, again
equalise the corridor and the
fan room pressures.
12. (a) Check the lighting within the fan chamber for operation.  [_ _]
(b) Repair any light found to be not operating or raise a new
jobsheet for the repair of
the fan chamber lighting.
13. Record anything outside normal parameters in the 'Work Done'
sectionof the Job Sheet.
14. Notify the control room on completion of work.
15. Return to the control room and ensure all fans are operational.
EMERGENCY OPERATION
In the event of notification by TCR Operators that a tunnel incident hasoccurred
requiring the
use of fans for smoke extraction.
Note:  Depending on the position of an event, Substation 1 may be
inaccessible.
1. If Substation 2 is not accessible
(a). If a fan that is being checked is running,  advise the traffic
control room that the fan  is
running under LOCAL control. Unless advice is received, from
the control room,  that fan
should remain under LOCAL control.
(b). Vacate the ventilation fan chamber, ensuring the sliding door tothe
airlock is closed and
sealed.
(c). Advise the traffic control room when all personnel are in or
have left the air lock.
2. Substation 2 is accessible
(a) Ensure all EMERGENCY STOP pushbuttons are disengaged
(b) Return to substation 2 and switch all the fan REMOTE/OFF/LOCAL
selector switches to
the  REMOTE position and switch all the fan  AUTO/OFF/MAN
selector switches to the
AUTO   position.
(c) Notify the traffic control room operators that they have control
of the fans.
Enter Recordings Below
------------------------------------------------------------------------
---------------------------------------------------------
Plant
Amps
------------------------------------------------------------------------
---------------------------------------------------------
Unit
mm/s
------------------------------------------------------------------------
---------------------------------------------------------
2A SFE 01
------------------------------------------------------------------------
