110163842 ,"OMB rear gate stuck open.
---------------------------------------------------------
2A SFE 03
------------------------------------------------------------------------
---------------------------------------------------------
2B SFE 02
------------------------------------------------------------------------
---------------------------------------------------------
========================================================================
==
Insulation/Resistance Test Result
------------------------------------------------------------------------
------------------------------------------------------
Fan ID
t
o earth
------------------------------------------------------------------------
-----
------------------------------------------------------------------------
-----
------------------------------------------------------------------------
------
------------------------------------------------------------------------
------ ""
"
120309339 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380046 ,"04 M Inspect & clean of AIDS , EWP, emerg lane Grdn Bed""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane closure: Emergency lane and LHL.
(d) Electrical cabinet location:
WL Tollway - Exceptions AIDs 525 (in landscaped area),
527 & 543 are behind the noise wall.
SL Tollway: - Exceptions AIDs 916 & 918 are behind the
noise wall.
3. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 12, 13, 14, 142, 143, 145, 146.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check  for vandalism, damage,  corrosion, ingress of
moisture and any insect infestation, clean if
necessary.  [_ _]
(b) Inspect the cabinet and check that the equipment mounted
in the cabinet is secure. [_ _]
(c) Check the cables and terminations for signs of
degradation, re-terminate if necessary.
(d) Check fibre patch leads for damage and securely fastened
to the PT140 and the LED is green, if the LED is red
there is no signal from the camera.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF THE FIBRE
OPTIC CABLE, AS DAMAGE TO EYE SIGHT CAN RESULT.  [_ _]
(e) Check that the surge suppressor red LED (on the GPO) is
lit, if not record the fact, for later replacement. [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the
camera).
Ensure the co-axial cable is reconnected to the PT140
module and is secure.  [_ _]
6. Isolate the 240V power supply to the camera heaters.
7. Camera and Camera Housing;
(a) Check  for vandalism, damage, corrosion, external
evidence of moisture and any insect infestation.  Surface
insect spray  may be applied if necessary to the housing
exterior but must not be applied to the interior of the
housing or to the housing glass.
If there is evidence of insect infestation or moisture,
then open camera housing and carry out steps 7. (d)
and (e)  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X  cleaning fluid.  [_ _]
8. Re-instate the 240V power supply to the camera heaters. [_ _]
9. Check with the control centre that the AID camera is
functioning correctly and that the mask is aligned.   [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
11.Notify the control room on completion.
Record Details below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
120326837 ,"12 M Inspection of ESEP fire hydrants
1. Access keys for the fire hydrant enclosures are required.
2. Notify the control room prior to accessing the fire
hydrants.
3. Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and
Translink Procedure PR-RS-IR-059 Plans 1, 2, 3, 12, 13, 17
& 18.
In the work done area record:
a. Any deviations from the plan.
b. Lane closure start time.
c. Lane closure finish time.
d. Weather conditions.
4. Inspect the fire hydrants in the following sector:
W6/E6A - Exhibition Street Extension
"
110163884 ,"VMS013-COMMS FAULT
13.08.2014 13:27:35 Brenton ROWE (ROWEB)
VMS013-COMMS FAULT - FAULT CLEARED ITSELF ON TH CCCS AT TIME OF
INPUTTING SAP
* 13.08.2014 13:27:35 Brenton ROWE (ROWEB)
* VMS013-COMMS FAULT - FAULT CLEARED ITSELF ON TH CCCS AT TIME OF
INPUTTING SAP
VMS013-COMMS FAULT
Went out to UMS13 and asked tcr to send message as it was not in fault
when we arrived. Message displayed could not find any obvious reason for
comms failure. Should program adam 4570 with IP 153.4.101.60 and replace
to see if this is the problem. SM 13-8-14
"
120326953 ,"12 M Maint of TSH tolling equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the twelve monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. To access the 400W VDC lamps on the right hand side, set up a
lane closure as per work instruction TMI-3012-OP-0002 and the
TLO procedure PR-RS-IR-059 Plan 17, 18 and Plan 12 for the
left hand side access.
Note: In locations where a rear gantry exists the 400W VDC
lamps are located and accessed via the rear gantry structure.
Note: Any changes made to the closure in Work Done area of
the Job Sheet.
4. Use caution when working above traffic, ensure equipment and
or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.
Adhere to safety instructions TMI-3012-SA-0101 """"Working on
Gantry Structures"""".
5. Notify Control Room prior to entering the Technical Shelter.
6. Complete CML RSE Maintenance Plkan PL-MCL-ET-100001.
Preventative Maintenance No:
1201: Inspect electrical Pump set
1202: No procedure to check bolts are tightened.  Visually
check accessible bolt markings to ascertain if any movement,
inspect for corrosion.
1204: Inspect cabinets for cleanliness, corrosion , damage,
evidence of possible electrical malfunction, Inspect for
corrosion, ingress of moisture, insect infestation, damage
and security of all fasteners
1205: Checking VDC sensors and connectors.
The following Task is to be also carried out using extreme
care to ensure any greases or sprays do not enter the Fibre
Optic connectors or cables, ensure sufficient fibre optic
cable is available to allow removal of the fibre optic
connector (Do not damage fibre optic cable).
NOTE: Ensure the fibre Optic Connector remains free of
foreign matter.
Carefully remove the Fibre Optic Connector, clean the
connector body of any deposits. Take care to not touch the
Fibre Optic pins within the connector (if touched or dirty,
clean pins with Fibre Optic cleaner).
Apply a light  coating of silicon spray to a cloth and wipe
onto the Fibre Optic connector body, replace and exercise the
Fibre Optic Connector release collar.
Where connectors cannot be easily removed, record details in
the ""Work Done"" area of the Job Sheet and report the fact
to the Team Leader or his representative.
1206: Clean VR Sensor Unit Vent with brush or similar
7. Record in the area of the Job Sheet below any outstanding
works requiring further attention.  Create a new Job sheet
for any outstanding works and notify the Team Leader or his
representative of the outstanding works.  Record the New job
number in the ""Work Done"" area of this job sheet and in the
""Related Job"" field of both jobs.
8. Notify Control Room prior to departing from the Technical
Shelter.
"
120380072 ,"04 M Insp & cln of AID cams with EWP in DT LHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
LHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
802, 804, 806, 808, 810, 812, 814, 816, 818, 820,
822, 824, 826 and 828 are located over the Left hand
lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: LH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 27 (40 kmh) and 39 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120309017 ,"06 M clean of tunnel lighting photometers
At the photometer **COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. This job is to be carried out during a tunnel shut.
3. Clean the external surfaces, including glass window, of
accumulated dirt and dust.  Use Rain-x and soft cloth.
4. Visually inspect the mounting components for damage<(>,<)>
corrosion (Remove and repair any corrosion found) and
security of fixings.
5. Visually check the cabling to the photometer for damage or
any required repairs (Repairs as required).
6. Check the general alignment of the Photometer for accuracy.
Methodology for Alignment Check:
**The alignment point needs to be defined by taping the distance
betweenthe walls of the Tunnel entrance to identify the centre, then
taping from the pavement upto 1.5m above. The target needs to be this
point, taking into account that the laser beam would be generated
parallel to the centre of the photometer.
At the photometer, a laser level needs to be placed on top of the
photometer and the unit then needs to be adjusted until the beam hits
the target. The process must be repeated with the laser placed on each
side of the unit, meaning the adjustment on the target**
7. Record any outstanding works required.
8. Raise a new job sheet for any outstanding works.
9. Notify the TCRO on completion of the Job
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [2]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..................................
FOR OFFICE USE ONLY - 1.19 ALL TUNNEL LIGHTING
Work completed as above work plan
"
120309337 ,"01 W Weekly inspection of WL tollway  - Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect On-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0001.  Record
maintenance requirements. Reference procedure
TMF-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
otating vehicle hazard light and tape recorder as a minimum
requirement.  Vehicle hazard light must be operating
during inspection routine.
3. Notify control room if you are required to stop in emergency
lane for further inspection.
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried out
on separate days of the week ie;
inspect pavement defects one day, signs and road furniture
another day, line markings etc, on main carriageway one day
and ramps on another, etc.
Pavement defects
Shoulder defects
Drainage for blockages or flooding.
Kerb & channel defects
Pavement Pits/Culverts for damage or blockage
Line marking
Raised pavement markers damaged or missing
New Jersey Barriers for damage
Impact Attenuators
Warning signs
Road signs
General signs
Litter
Graffiti
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible,  pick up
potential traffic hazards if safe to do so.
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action ie; all pot hole and pavement
defects to be added to the Work Done section running
Pavement Repairs Jobsheet.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. On-Pavement inspection:
Monday      [      ]
Tuesday      [      ]
Wednesday      [      ]
Thursday      [      ]
Friday      [      ]
"
120380407 ,"02 W Mowing on Southern Link
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
- W1/E5 Glenferrie Road to Mac Robertson Bridge   [_ _]
- W2A/E7/4 Mac Robertson Bridge to Church St / Burnley
Tunnel  [_ _]
- W2B/E6B Church St to Domain Tunnel   [_ _]
- W4/E2 Southbank Interchange    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120326897 ,"03 M Load test of the MGE UPS
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the work.
2. Check with the control room if any UPS alarms are relevant.
3. Refer to MGE UPS Systems Manual, Galaxy User Manual
E-679380XT/FA, M-STG-EL-24009, and Schnieder Electric Tunnel
Electrical Services Training Notes, M-STG-EL-24001,
Section 9.
WARNING
THE UPS BATTERY POTENTIAL IS APPROXIMATELY 380 VOLTS AND IS
EARTHED.  THE BATTERIES CAN DELIVER A FAULT CURRENT OF
APPROXIMATELY 9000 AMPS.  EXPOSED BATTERY TERMINALS ARE
DANGEROUS AND MUST NOT BE TOUCHED.  IN THE VICINITY OF THE
BATTERIES USE ONLY TOOLS WHICH ARE FULLY INSULATED.
SAFETY GLASSES MUST BE WORN WHEN CARRYING OUT  MEASUREMENTS
ON THE BATTERIES.
4. Check the UPS control panel readout for alarms and or normal
status.  If an alarm is found, record the alarm in the Work
Done Area of the Job Sheet. Do Not Continue with this Job if
an alarm is present.  [_ _]
5. Record measurements on form 03 M MGE Uninterruptible Power
Supply Battery Inspection and Test, TMF-3012-OP-0099.
6. Measure and record the UPS room temperature.   [_ _]
7. Check and record DC voltage and AC ripple voltage for each
bank of batteries.  If a discrepancy is found then record in
the Work Done Area of the Job Sheet.  Do Not Continue
this job sheet if there is a discrepancy in the readings
recorded and the readings expected.  [_ _]
8. To simulate a power failure, Open Mains 1 Isolator (Q1), the
UPS operation will change to the batteries.  [_ _]
9. Operate the UPS, in this mode, for at least 10
minutes.  [_ _]
10. Measure and record the DC voltage for each shelf of the
battery banks.
11. Measure and record the DC current flow in each battery bank.
12. Return the UPS to normal operation by closing Mains 1
Isolator Q1.  [_ _]
13. With an Optical thermometer measure the temperature of the
batteries and their inter-connections.  Temperature readings
should approximate ambient room temperature.  When a
connection is found to having a temperature greater than 5
degrees above room  temperature, in the Work Done Area of
the Job Sheet, record the battery location, terminal
identification, measured  temperature.  [_ _]
14. With an Optical thermometer measure the average temperature
of the two (AC & DC) capacitor banks and record the result.
15. With an anemometer measure and record the airflow from each
of the UPS cooling fans.
16. With the Optical thermometer measure and record the
temperature of each of the UPS cooling fans.  [_ _]
17. Ensure Normal operation of the UPS.  [_ _]
18. Sweep and clean the UPS room:
Sweep the floor and remove accumulated webs from the
walls.   [___]
Sweep the control panel room floors as well, vacuum the
control panel enclosures and any surfaces that will collect
dust deposits.   [___]
Clean the front panel of all accumulated dirt and
dust.   [___]
Remove from site all accumulated debris and rubbish.   [_ _]
19. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the UPS room and
equipment etc,  in the ""Work Done""section of the job
sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
20. Leave a duplicate 03M MGE Uninterruptible Power Supply
Battery Inspection and  test form in the UPS room.  Compare
previously recorded data and record in the Work Done
Area of the Job Sheet any data that shows any degradation.
21. Notify the control room on completion of the job.""
"
120326820 ,"03 M Inspect, Test & Clean of Yarra Boulevard Pump Station""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of the Pump Station as well the cleaning,
inspections and maintenance of the relevant areas.
B PUMP AND PUMP CONTROL OPERATION
1. Notify the control room prior to commencing this job.
2. Reference Manual, TOJV, Pump Station Operation and
Maintenance Manuals - M-STG-ME-20001. Volume 3.
3. WARNING:  THE WET WELL IS DESIGNATED A CONFINED SPACE AND
MUST ONLY BE ENTERED UNDER CONFINED SPACE CONDITIONS.
Refer to Work Instruction, Confined Space Entry
TMI-33012-SA-0015.  Ensure the vent fan has operated for a
minimum period of 15 minutes prior to entering the dry well.
4. At the Local Control Panel
(a) Check the switchboard, situated adjacent to the pump well
for local alarm conditions.   [_ _]
(b) Carry out visual inspections both internally and
externally the control panel for damage, corrosion,
evidence of insect infestation, ingress of moisture, dust
and grime (clean as required).   [_ _]
(c) Check the cable connections for tightness and signs of
overheating and inspect the electrical control
equipment.  [_ _]
(d) Replace any failed panel indicator lamps.  [___]
(e) Record the hours run reading in the Work Done area of
the job sheet.   [_ _]
5. Inspect the wet well.
(a) Remove the covers (gatic lifters required) from the wet
well.
(b) Inspect for general cleanliness and accumulated debris in
the wet well, hose down any pumpable materials and remove
any non-pumpable solids.   [_ _]
6.  Inspection of the dry well, pumps and valves.
(a) Inspect the dry well for general cleanliness and
accumulated debris, clean if required.   [_ _]
(b) The pipes, valves and pumps for corrosion and evidence
of leaks.   [_ _]
7. Check the water level in the low level pump area.  If the
water level is above the high level setting then manually
operate the sump pump to drain if necessary.   Record in the
Work Done of the job sheet and report for corrective
maintenance.   [_ _]
8. Switch the AUTO/OFF/MANUAL selector switch to MANUAL
position.   [_ _]
(a) Check the cabling to the pump for damage and that it is
clear from possible damage.   [_ _]
9. Start the pump PSYBSWP1 by pressing the START pushbutton.
(a) Record the operating current of the pump in the Work
Done area of the job sheet.   [_ _]
(b) Observe the pump operation for smooth running, vibration
and that sufficient gland water flows regularly.  (One to
two drops per minute)   [_ _]
(c) Observe that the pump discharge is sufficient to drawdown
the water level.    [_ _]
CAUTION:  Do not pump the wet well below the Low/Low level
alarm point as lack of submergence may cause pumpset
damage.
(d) Stop the pump by pressing the STOP pushbutton. Check the
operation of non-return valve (NRV), as the flow stops.
The NRV should close with
(i) a sharp audible metallic sound
(ii) the counterweight returning to pre-start position or
lower, as well
(iii) backflow through the pump should cease within 30
seconds.
If a faulty closure is suspected, the pump should be
re-started and run for 2 minutes and  the operation of
the NRV monitored again.   [_ _]
If a faulty closure is still suspected, record in the
Work Done  area of the job sheet and report for
corrective maintenance.  [_ _]
10. Repeat steps 8 and  9 for pump PSYBSWP2.   [_ _]
11. Repeat steps 8 and  9 for pump PSYBSWP3.   [_ _]
12. Return the AUTO/OFF/MANUAL selector switch to the AUTO
position. [_ _]
13. Check the operation of the Taylor level controller, using
the wet well sight gauge situated on the wall of the dry
well.   [_ _]
14. Test the operation of each of the isolating valves, in turn,
by partial closing and fully opening again.    [_ _]
15. Check that the dry well ventilation system is functional by
checking the air flow and the filters for blockages.  [_ _]
16. On completion of job record anything outside normal
parameters
e.g. Damaged equipment enclosures
leaks
lighting faults
door damage
evidence of structural damage to the Pump Station and
equipment etc,  in the Work Done  section of the
job sheet and report to the Team Leader or his
representative and raise a new job for any repairs.
17. Record any corrective action required, in the Work Done
area of the job sheet.
18. Notify the control room on completion of the job.
C  ELECTRICAL INSPECTIONS and MAINTENANCE
1. On entering control rooms, temporarily switch OFF ventilation
fans, if operating.   [_ _]
2. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
3. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
4. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient
plus 10°C should be considered abnormal and must be noted in
the Work Done area of the Job Sheet and ensure the Team
Leader or his representative is informed of the abnormality.
Raise a new job sheet for any corrective action [_ _]
5. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components  for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise
a new jobsheet for any corrective action. Ensure the Team
Leader or his representative is informed of the
abnormality.   [_ _]
6. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
7. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
8. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
9. Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
10. Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
11. Inspect systems, mounted within the building or room(s), for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding
actions.   [_ _]
12. PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged in
the work done area of the job sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated dust
and debris.  [_ _]
13. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.  [_ _]
14. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective
actions.  [_ _]
D. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform
the Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
4. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors,  tops of meter escutcheons etc.  [_ _].
5. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
6. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
7. Remove any accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Carry out Exterior checks of the Yarra Boulevard Pump station
building.
(a) Visually inspect the exterior surfaces of the building
for damage, erosion, graffiti.  [_ _]
(b) Visually inspect the building walls, roof, guttering and
downpipes for damage, leaks and or blockages, remove any
debris or materials that could cause a blockage.  [_ _]
(c) Inspect the general area surrounding the building for
erosion and damage to surfaces, fences, gates,
pavements   [_ _]
10. Visually inspect rodent bait station for bait.  Replace bait
station if bait is near exhausted.  [_ _]
11. Check for any evidence of insect or rodent infestation.
Record any positive infestations in the Work Done area
of the job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
12. Remove any accumulated debris from the building surrounds.  [_ _]
13. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service e.g.
Fans, Air Conditioners.  [_ _]
(b) All Enclosures are closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
14. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team
Leader or his representative of any corrective
actions.  [_ _]
15. Notify the Traffic Control Room prior to departing.
Record Readings Below
--------------------------------------------------------------
--------------------------------------------------------------
---------------------------------------------------------------
---------------------------------------------------------------
---------------------------------------------------------------
---------------------------------------------------------------
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE
CL-SLM-HY-PMPG-YBPS-PSYBDP1,,[_ _]
CL-SLM-HY-PMPG-YBPS-PSYBDP2,,[_ _]
CL-SLM-HY-PMPG-YBPS-PSYBDP3,,[_ _]
CL-SLM-HY-PMPG-YBPS-PSYBDWP1,,[_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326875 ,"01 M Night insp of carriageway & ramp lights - SL
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspections of Southern Link street lighting on main carriageways
andramps
2. As a minimum, personnel are to wear a safety vest, as well as
use a vehicle with rotating vehicle hazard lights.  Vehicle
hazard light must be operating when travelling in the
emergency lane.  Where necessary traffic management
requirements as detailed in Translink Procedure, ""TRAFFIC
MANAGEMENT FOR MAINTENANCE ACTIVITIES PR-PS-IR-0059"" shall be
used.
3. Notify the Traffic Control room if you are required to stop
in emergency lane for further inspections.
4. Inspect the street lighting for malfunctioning lighting and
record where there is two or more consecutive poles with
lamps not operational.   Record location and the light pole
identification number (stencilled on the base of the light
pole) on the inspection form SOUTHERN LINK NIGHT STREET
LIGHTING INSPECTION TMF-3012-OP-0087.
5. Return the job sheet and the completed form SOUTHERN LINK
NIGHT STREET LIGHTING INSPECTION TMF-3012-OP-0087 to the
Electrical / Electronics team leader or his representative.
6. The Electrical /Electronics Team leader or his representative
shall review the monthly inspection jobs for any lamp
replacements and arrange for their replacement on the
jobsheet scheduled monthly.
"
120326819 ,"03 M Inspect and Clean PS control panels and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning
and inspections of the Building and Electrics, prior to leaving
the workshop, e.g. CRC, Rags, Vacuum Cleaner, Cloths, lamps for
fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter material, Ladders, Silicon Lubricant Spray,
Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of Pump Stations as well the cleaning, inspections
and maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
1. Notify the TCRO prior to entering the relevant pump station
rooms.
2. On entering control rooms, temporarily switch OFF ventilation
fans, if operating.   [_ _]
3. On entering the relevant area, be aware of the atmosphere,
use your senses of sight, smell and hearing to monitor any
abnormal events.  [_ _]
4. Check the interior and external lighting for operation,
including the operational tube within EXIT signs, replace
faulty lamps or repair any faulty lighting fixture.  [_ _]
5. Check the temperature of cables and connections on all
accessible equipment and components within all switchboards
and distribution panels.  Use an Infra-red temperature
sensor.  Temperatures of ambient plus 10°C should be
considered abnormal and must be noted in the Work Done area
of the Job Sheet and ensure the Team Leader or his
representative is informed of the abnormality.  Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and components for evidence of burn
marks, unusual odours and overheating.  Record anything
abnormal in the Work Done area of the Job Sheet and raise a
new jobsheet for any  corrective action. Ensure the Team
Leader or his representative is informed of the
abnormality.  [_ _]
7. While carrying out the temperature check, Check relays and
contactors for chattering, arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware,
gaskets, seals and escutcheons for serviceability and general
operation, lubricate as required.  Carry out any required
repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for
dust, grime and condensation, clean enclosures of any
accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.
Clean or replace filters as required.  [_ _]
12. Inspect systems, mounted within the building or room(s), for
faulty indicators, faulty meters, damaged switches and
buttons etc, carry out repairs or indicator lamp replacement
or raise a new job sheet for any outstanding
actions.   [_ _]
13. PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators
found to indicate abnormal conditions are to be logged
in the work done area of the job sheet and a new job
sheet raised to investigate and correct the
error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw  connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and
module security screws are not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the
enclosure and PLC modules are cleaned of accumulated
dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for
accumulated debris, evidence of water accumulation.  [_ _]
15. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
C. Control and pump room Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture
ingress.  Inspect for source of any water.  Record any
details in the Work Done area of the job sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and
or stored items.  Remove any obstruction.  [_ _]
4. Remove by vacuuming, dust and debris from tops of cabinets,
ledges, cable trays, cables, etc.   Note: Dust will settle on
all ledges and surfaces, e.g. Tops of cabinets, tops of
cabinet doors, tops of meter escutcheons etc.  [_ _].
5. Clean all exterior surfaces of cabinets using approved
cleaning materials .  [_ _]
6. Clean dust and cobwebs from interior walls, cabinets, light
fittings, cable trays and ceilings.  [_ _]
7. Remove any accumulated rubbish and debris.  [_ _]
8. Sweep and vacuum all floor surfaces.  [_ _]
9. Visually inspect rodent bait station for bait.  Replace bait
station if bait is near exhausted.  [_ _]
10. Be aware for any evidence of insect or rodent infestation.
Record any abnormal parameter in the Work Done area of the
job sheet.   Raise a new jobsheet for any outstanding
corrective actions.  [_ _]
11. Remove any accumulated debris from the building
surrounds.   [_ _]
12. Prior to leaving the site ensure:
(a) All plant turned OFF has been returned to service
e.g. Fans, Air Conditioners.  [_ _]
(b) All Enclosures are closed and locked.  [_ _]
(c) All Lighting turned OFF  [_ _]
13. Record anything abnormal from the above inspections in the
Work Done area of the Job Sheet and Inform the Team Leader
or his representative of any corrective actions.  [_ _]
14. Notify the Traffic Control Room prior to departing.
"
120326838 ,"01 M Trunk test of the Fire T'Phones in the Burnley tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This job can be carried out at the same time as the RHL
BT ERTs job is done in the Burnley Tunnel.  The fire phones
are at the fire cabinets.
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Work Instruction Traffic Control, TMI-3012-OP-0002 and
Translink Procedure , PR-RS-IR-059 Plan 20, 22, 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At the Burnley Tunnel fire cabinets
(a) Visually check the phones for damage and or vandalism.
(b) Using spray-on Nifty and a clean cloth, clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure the fire cabinet door is closed correctly
following inspection.
(d) Visually check the fire cabinet and surrounds for
evidence of damage and or leaks.
6. Record inspection result, cleaning and results of
communication tests on the form Fire Telephone Trunk Test -
Burnley Tunnel - TMF-3012-OP-0085.
7. Record the details of any further corrective actions that are
required in the comments area area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Burnley Tunnel - TMF-3012-OP-0085 to
the Electrical / Electronics team Leader or his
representative.
10. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
"
120380163 ,"04 M Insp & clean of WL CCTV cams, 23 Boom emerg lane etc.""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane.
2. Access to this camera group is:
(a) Access Vehicle: 23mt boom.
(b) Lane Closure: Emergency lane.
(c) Electrical Cabinet Location: Freeway.
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if necessary.
[_ _]
(b) Inspect the cabinet and check that  the equipment mounted
in the cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check the fibre patch leads for damage and that they are
securely fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure. [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation. Surface insect spray
may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass. If ingress of moisture or insect
infestation is evident then carry out steps (d) and
(e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater
thermostat (HTR) with FREEZE IT, then again check the
operation of the heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ controller.
[_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions. If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10.On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
Record Details as Below
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
""
"
150002148 ,"01 W Insp of Electrical Vehicle Equipmnt
01 W Inspection of Electrical Vehicle Equipment
** COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Sign out Electrical vehicle keys. [_ _]
2. Check all vehicle equipment as listed below.
ITEM DESCRIPTION               QTY
Toolbox
(a) 16"" SHIFTER..............................1   [_ _]
(b) 24"" STILSENS.............................1   [_ _]
(c) HACKSAW..................................1   [_ _]
(d) HAMMER CLAW..............................1   [_ _]
