110163842 ,"OMB rear gate stuck open.
(e) LARGE SCREWDRIVER........................1   [_ _]
(f) MASH HAMMER..............................1   [_ _],,
(g) MULTIGRIPS...............................1   [_ _]
(h) PAINT SCRAPER............................1   [_ _]
(i) PRY BAR..................................1   [_ _]
(j) SPARE HACKSAW BLADES.....................1   [_ _]
(k) TIE DOWN.................................6   [_ _]
(l) VICE GRIPS...............................1   [_ _]
(m) WIRE BRUSH...............................1   [_ _]
(n) TAPE MEASURE.............................1   [_ _]
Vehicle
(a) 3 FOOT STEPS.............................1   [_ _]
(b) 8 FOOT STEPS.............................1   [_ _]
(c) BACKPACK VACUUM (OMB SWITCHBOARD ROOM)...1   [_ _]
(d) BATTERY DRILL (PLUS TECH BIT)............1   [_ _]
(e) BLOWER CHARGER...........................1   [_ _]
(f) BUTT PHONE...............................1   [_ _]
(g) CAMP CHAIRS..............................2   [_ _]
(h) CHEVRON..................................1   [_ _]
(i) CITYLINK CONTRACTOR PARKING (66,77)......2   [_ _]
(j) CONES...................................10   [_ _]
(k) DRILL SET METRIC (COMPLETE)..............1   [_ _]
(l) ELECTRIC DRILL (COMPLETE)................1   [_ _]
(m) EXTENSION LADDER.........................1   [_ _]
(n) EXTENSION LEAD...........................1   [_ _]
(o) FIRST AID KIT............................1   [_ _]
(p) FOLD UP TABLE............................1   [_ _]
(q) FUSE BOX.................................1   [_ _]
(r) FUSE KIT SMALL...........................2   [_ _]
(s) GATIC LIFTER.............................2   [_ _]
(t) GATIC ROLL PIPE..........................1   [_ _]
(u) GRAPHAPLAST KIT..........................1   [_ _]
(v) HEAT GUN.................................1   [_ _]
(w) HOLE SAW METRIC..........................1   [_ _]
(x) LED LIGHT................................1   [_ _]
(y) LIGHT WAND...............................1   [_ _]
(z) LOPPING SHEARS...........................1   [_ _]
(aa) LUG BOX.................................1   [_ _]
(ab) MAKITA BLOWER...........................1   [_ _]
(ac) MEGGER..................................1   [_ _]
(ad) OVERHEIGHT EXTENSION STICK..............1   [_ _]
(ae) PICKUP STICK............................1   [_ _]
(af) POWER INVERTER..........................1   [_ _]
(aq) SCREW KIT...............................1   [_ _]
(ah) SHARPS CONTAINER........................1   [_ _]
(ai) SHOVEL..................................1   [_ _]
(aj) SOCKET SET..............................1   [_ _]
(ak) STOP/SLOW BAT...........................1   [_ _]
(al) SYMBOLIC WORKER SIGN....................1   [_ _]
(am) WET WEATHER BAG.........................1   [_ _]
(an) YARD BROOM..............................1   [_ _]
3. On the completion of the job record any damged or missing equipment
in the Work Done area of the job sheet.
Work completed as above work plan
"
120309057 ,"01 M inspect of SL roadside ERTs
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
. Notify the control room prior to commencing the work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Translink Procedure, PR-RS-IR-059 Plan 20<(>,<)>
22 or 23.
3.  For eastbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
4. For westbound carriageway and at each emergency roadside
telephone:
(a) Inspect the telephone for graffiti, damage and or insect
infestation
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.
Using the Emergency Roadside telephone, contact the Traffic
Control Room and confirm operation of the phone communication
then have the control room call back to the ERT to check the
reverse operation.
5. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS Inspection
(Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075.
6. Record the details of any further corrective actions that are
required in the comments area of the form.
7. Notify the control room on the completion of inspection.
8. Return the completed job sheet as well as the form METS
Inspection (Monthly) - Southern Link (Roadside) Form No.
TMF-3012-OP-0075 to the Electrical / Electronics Team Leader
or his representative.
9. The Electrical/Electronics Team Leader or his representative
is to raise a new job sheet for any corrective actions
required.
Work completed as above work plan by Siros
"
120380304 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,VDC Illum Unit 01 (Road Side),,[,,]
,,VDC Illum Unit 02 (Road Side),,[,,]
,,VDC Illum Unit 03 (Road Side),,[,,]
,,VDC Illum Unit 06 (Road Side),,[,,]
,,VDC Illum Unit 07 (Road Side),,[,,]
,,VDC Illum Unit 08 (Road Side),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Illum Unit 23 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Illum Unit 04 (SEN 04),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
,,VR Sensor Unit 04,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120380141 ,"04 M Insp/cln of  WL CCTV cams, EWP, Centre of Road""
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the right hand
lane or mounting the median strip
2. Access to this camera group is:
(a) Access Vehicle: EWP.
(b) Position 0 and 1.
(c) Lane Closure: RHS lane
(d) Electrical Cabinet Location: Tollway
3. Set up the lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink  Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, Chubb, Operations and Maintenance Manual,
Section 4.1 (M-MCL-TM-1511)
5. Camera Junction Box / Controller Cabinet;
(a) Check for vandalism, damage, corrosion, ingress of
moisture and any insect infestation, clean if
necessary.   [_ _]
(b) Inspect the cabinet and the equipment mounted in the
cabinet is secure.  [_ _]
(c) Check cables and terminations for signs of degradation,
re-terminate if necessary.  [_ _]
(d) Check fibre patch leads for damage and are securely
fastened to the PT300.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(e) Check if surge suppressor red LED (on the GPO) is lit, if
not record the fact, for later replacement.  [_ _]
(f) Check with TCRO  that picture vision is OK.  If not check
the signal from the camera using the WFM  90 meter.
(Connect the WFM90 directly  to the lead from the camera).
Ensure the co-axial cable is reconnected to the PT300
module and is secure.  [_ _]
6. Isolate the 240V supply to the PTZ controller and disconnect
(unplug) the control cable to the PTZ controller prior to
inspecting the camera housing.  This will prevent movement
of the PTZ .  [_ _]
7. Camera and Camera Housing;
WARNING: 240V SUPPLY TO THE CAMERA AND CAMERA HEATER IS STILL
ALIVE.
(a) Check  for vandalism, damage, corrosion, ingress of
moisture and any insect infestation.  Surface insect
spray may be applied if necessary to the housing exterior
but must not be applied to the interior of the housing or
to the housing glass.  If ingress of moisture or insect
infestation is evident then carry out
steps (d) and (e).  [_ _]
(b) Check that the camera housing is firmly secured to pole
mounts. [_ _]
(c) Clean the glass of the environmental enclosure with
""Rain-X "" cleaning fluid.  [_ _]
(d) Check if camera heaters are operational, ie warm.
WARNING: HEATERS ARE HOT AND DUE CARE SHOULD BE TAKEN.
If the heaters are not warm, spray the heater thermostat
(HTR) with FREEZE IT, then again check the operation of the
heater. [_ _]
(e) Discard the previously used Silica Gel pack and replace
with a new uncontaminated Silica Gel Pack.
8. Reconnect the PTZ control cable to the PTZ controller and
re-instate the 240V power supply to the PTZ
controller.  [_ _]
9. Notify the control room on completion and check the PTZ for
full movement and pre-programmed positions.  If camera fails
to respond press the reset button on the PT 300 and wait 2
minutes then check again.  [_ _]
10. On completion of job record anything outside normal
parameters in the ""Work Done"" area of the job sheet.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120326899 ,"03 M Inspect & Clean LV Switchboards and rooms
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Rodent Bait Station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Substations along with the attached UPS rooms for the cleaning,
inspections and
maintenance of the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Sub Station Low Voltage Equipment and rooms and attached UPS Rooms  )
1. Notify the TCRO prior to entering the relevant Sub stations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating, to
reduce ambient noise.   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. At Sub Stations, fill-in the log-book [_ _]
5. Check the interior and external lighting for operation, including
theoperational tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
6. (a) Visually inspect the Low Voltage (Main Circuit breakers) for
evidence of damage and
or corrosion.  [_ _]
(b) Visually inspect the Low Voltage (Bus Tie Circuit Breakers) for
evidence of damage
and or corrosion.  [_ _]
(c) Check for any external indicators or flags, reset any found
tripped.  [_ _]
(d) Read and record in the """"Work Done"""" the number of operations of
the circuit breaker.
(e) Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a new
jobsheet for any corrective action. Ensure the Team Leader or
his representative is
informed of the abnormality.  [_ _]
7. (a) Check the temperature of cables and connections on all
accessibleequipment and
components within all switchboards and distribution panels.
Use an Infra-red
temperature sensor.  Temperatures of ambient plus 10°C should
be considered
abnormal and must be noted in the """"Work Done"""" area of the
JobSheet and ensure
the Team Leader or his representative is informed of the
abnormality.  Raise a
new job sheet for any corrective action [_ _]
(b)  While carrying out the temperature check, Inspect all cables,
terminals, equipment
and components for evidence of burn marks, unusual odours and
overheating.
Record anything abnormal in the """"Work Done"""" area of the Job
Sheet and raise a
new jobsheet for any corrective action. Ensure the Team Leader
or his
representative is informed of  the abnormality.  [_ _]
(c) Check and listen for relays and contactors that are chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and
escutcheons for serviceability and general operation, lubricate asrequired.
Carry out
any required repairs or raise a new jobsheet for any outstanding
actions.  [_ _]
9. Inspect single line drawings for legibility.  Record details of
drawings requiring
replacement in the """"Work Done"""" area and report to the Team
leaderor his representative.
10. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
12. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
13. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required.  [_ _]
14. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out repairs
or indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
15. PLC Equipment  shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
to indicate abnormal
conditions are to be logged in the """"Work Done"""" area of the
job Sheet and a new Job
Sheet raised to investigate and correctr the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are
not loose.  [_ _]
(d) Using a vacuum cleaner and a small brush, ensure the enclosure
and PLC modules
are cleaned of accumulated dust and debris.  [_ _]
16. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation.
17. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
18.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number number of
the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _].
4. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
5. Clean dust and cobwebs from interior walls, cabinets, light fittings,cable
trays and
ceilings.  [_ _]
6. Remove any accumulated rubbish and debris.  [_ _]
7. Sweep and vacuum all floor surfaces.  [_ _]
8. Visually inspect rodent bait station for bait.  replace bait station
if bait is near
exhausted.  [_ _]
9. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a new
jobsheet for any
outstanding corrective actions.  [_ _]
10. Remove any accumulated debris from the building surrounds.  [_ _]
11. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures are closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
(d)  Generators in Tech Shelters to be left in a state of readiness
for operation.  [_ _]
(e)  UPS in Substations and Tech Shelters to be left in state of
readiness for
operation. [_ _]
12.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job, the
job number number of
the alternate Job.   [_ _]
13. Notify the Traffic Control Room prior to departing.
""
"
120309397 ,"01 W Clean up OMB Workshop
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Remove any accumulated rubbish, debris and equipment
from garage floor.
2. Sweep and vacuum all floor surfaces in garage area.
3. Mop all floor surfaces in garage area.
Errect ""wet floor sign"" in moped areas.
"
120380197 ,"03 M Electrical Inspection and Clean LV Switchboards
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
Ensure sufficient items are in hand to carry out the cleaning and
inspections of the Building
and Electrics, prior to leaving the workshop, e.g. CRC, Rags, Vacuum
Cleaner, Cloths,
lamps for fluorescent, emergency, Exit and external lighting, Brooms,
Rubbish bags, Filter
material, Ladders, Silicon Lubricant Spray, Cold Gal, Wire Brush,
Thinners, Absorbent,
Rodent bait station
A  INTRODUCTION
This job is a combined job for the inspection of the electrical
installations of
Equipment Rooms, as well the cleaning, inspections and maintenance of
the relevant areas.
B  ELECTRICAL INSPECTIONS and MAINTENANCE
( Equipment Rooms ERE01 - ERE 16 and ERW 01 - ERW 06)
1. Notify the TCRO prior to entering the Equipment rooms, Technical
shelters and
Substations.
2. On entering switchrooms, temporarily switch OFF ventilation fans, if
operating (fans not
required to be  switched OFF in technical shelters and appropriate
equipment
rooms).   [_ _]
3. On entering the relevant area, be aware of the atmosphere, use your
senses of sight, smell
and hearing to monitor any abnormal events.  [_ _]
4. Check the interior and external lighting for operation, including theoperational
tube within
EXIT signs, replace faulty lamps or repair any faulty lighting
fixture.  [_ _]
5. Check the temperature of cables and connections on all accessible
equipment and
components within all switchboards and distribution panels.
Use an Infra-red temperature sensor.  Temperatures of ambient plus
10°C should be
considered abnormal and must be noted in the """"Work Done"""" area of
the Job Sheet and
ensure the Team Leader or his representative is informed of the
abnormality. Raise a new
job sheet for any corrective action [_ _]
6. While carrying out the temperature check, Inspect all cables,
terminals, equipment and
components  for evidence of burn marks, unusual odours and
overheating.  Record
anything abnormal in the """"Work Done"""" area of the Job Sheet and
raise a new jobsheet
for any corrective action. Ensure the Team Leader or his
representative is informed of
the abnormality.  [_ _]
7.  While carrying out the temperature check, Check relays and
contactors for chattering,
arcing etc.  [_ _]
8. Visually inspect all enclosure doors, hinges, hardware, gaskets,
seals and escutcheons
for serviceability and general operation, lubricate as required.
Carry out any required
repairs or raise a new jobsheet for any outstanding actions.  [_ _]
9. Check cable and glandings at enclosure entries for heating,
looseness, and
damage.  [_ _]
10. Inspect all electrical switchboard enclosures internally for dust,
grime and condensation,
clean enclosures of any accumulated dust, dirt and debris.  [_ _]
11. Ensure cabinets ventilation paths are clear of obstructions.  Clean
or replace filters as
required. [_ _]
12. Inspect systems, mounted within the building or room(s), for faulty
indicators,
faulty meters, damaged switches and buttons etc, carry out
repairsor indicator lamp
replacement or raise a new job sheet for any outstanding actions.
[_ _]
13.  PLC Equipment shall be inspected for the following
(a) Inspect the PLC status and error indicators.  Indicators found
toindicate abnormal
conditions are to be logged in the work done area of the job
sheet and a new job sheet
raised to investigate and correct the error.  [_ _]
(b) Inspect connections to the PLC including power e.g. plug
connections, screw
connections, for security.  [_ _]
(c) Ensure all modules are secure in their mounting and module
security screws are not
loose.  [_ _]
(d) Using a vacuum cleaner and a small brush ensure the enclosure and
PLC modules
are cleaned of accumulated dust and debris.  [_ _]
14. Check and clean cable troughs (in floor ducts) for accumulated
debris, evidence of water
accumulation, where applicable.
15. Inspect the door alarm switches at all external doors for operation
and security.  Check
with the Traffic Control Room Operator to confirm the receipt of
analarm.  Repair
faulty of defective switches.  Record details of outstanding
defects in the """"Work Done""""
area of the Job Sheet.  [_ _]
16.   Record anything abnormal from the above inspections in the """"Work
Done"""" area of the
Job Sheet and Inform the Team Leader or his representative of any
corrective
actions.  Include in the """"Related Job"""" field of the new and
thisjob, the job number
of the alternate Job.   [_ _]
C. Building Inspections, Cleaning and Maintenance
1. Check the interior walls and floors for evidence of moisture ingress.
Inspect for source of
any water.  Record any details in the """"Work Done"""" area of the job
sheet and inform the
Team Leader or his representative.  [_ _]
2. Check that the room(s) are not obstructed by furnishings and or
stored items.  Remove
any obstruction.  [_ _]
3. Remove by vacuuming, dust and debris from tops of cabinets, ledges,
cable trays,
cables, etc.   Note: Dust will settle on all ledges and surfaces,
e.g. Tops of cabinets, tops
of cabinet doors,  tops of meter escutcheons etc.  [_ _]
4. At equipment rooms (ERE03 - ERE16 & ERW 02 - ERW 05), replace
Absorbent.  [_ _]
5. Visually inspect rodent bait station for bait.  Replace bait station
if bait is near
exhausted.  [_ _]
6. Check telephone for operation.  [_ _]
7. Inspect all metal work for corrosion, clean of corrosion and recover
with cold gal area
cleaned.   [_ _]
8. Clean all exterior surfaces of cabinets using approved cleaning
materials .  [_ _]
9. Clean dust and cobwebs from interior walls, cabinets, light fittings
,cable trays and
ceilings.  [_ _]
10. Remove any accumulated rubbish and debris.  [_ _]
11. Sweep and vacuum all floor surfaces.  [_ _]
12. Be aware for any evidence of insect or rodent infestation.   Record
any abnormal
parameter in the """"Work Done"""" area of the job sheet.   Raise a
new jobsheet for any
outstanding corrective actions.  [_ _]
13. Remove any accumulated debris from the building surrounds.  [_ _]
14. Prior to leaving the site ensure:
(a)  All plant turned OFF has been returned to service e.g. Fans,
Air Conditioners.  [_ _]
(b)  All Enclosures closed and locked.  [_ _]
(c)  All Lighting turned OFF  [_ _]
15.  Record anything abnormal from the above inspections in the """"Work
Done"""" area of the Job
Sheet and Inform the Team Leader or his representative of any
corrective actions.
Include in the """"Related Job"""" field of the new and this job,
thejob number of
the alternate Job.   [_ _] [_ _]
16. Notify the Traffic Control Room prior to departing.
""
"
120309071 ,"03 M Discuss, explain HV syst state & procedures with TCRO's
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. A High Voltage Electrical Operator is to discuss with each
TCRO, the status and the TLO Procedures High Voltage
Switching Sequences - Reference M-STG-EL-500 dated the 28th
February 2000.
The aim is to create an environment that will allow the
TCRO's:
(a) to maintain a ongoing awareness for the High Voltage
system
(b) have a working understanding of the High Voltage System
(c) and the TCRO's can receive answers to any questions they
may have regarding the operation and or configuration of
the High Voltage network.
2. The TCRO's must be familiar with and understand the present
state of the HV network as per the PMCS Electrical
Distribution Screen.
3. The TCRO's must be familiar with the various conditions
covered in the  TLO Procedures High Voltage Switching
Sequences - Reference M-STG-EL-500 dated the 28th February
2000.
4. Complete the Work Done area of the Job Sheet, following
discussion wiith each TCRO.
Record Details Below
===========================================================
TCRO Name
-----------------------------------------------------------
Dave Carr
-----------------------------------------------------------
Alex Christo
-----------------------------------------------------------
Robynne St John
-----------------------------------------------------------
Marcus Nasm,,,,
-----------------------------------------------------------
Brenton Rowe
-----------------------------------------------------------
Robyn Gray
-----------------------------------------------------------
Mark Phillips
-----------------------------------------------------------
Lucas Anderson
-----------------------------------------------------------
Philip Munslow
-----------------------------------------------------------
Travor Franz
-----------------------------------------------------------
Ian Gill
-----------------------------------------------------------
Michele Lindsay
-----------------------------------------------------------
"
120380328 ,"04 M Inspect & clean of VSS controller and camera enclosure
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to stopping in the emergency
lane
2. Access to this camera is:
(a) Access Vehicle: EWP.
(b) Lane Closure: Emergency lane.
3. Set up lane closure as per  Work Instruction, Traffic
Control, TMI-3012-OP-00002 and Translink Procedure,
PR-RS-IR-059 Plan 12.
4. Reference Manual, SAAB Combitech Traffic Systems AB, Basic 4,
M-MCL-ET-1225.
5. Indoor Equipment.
WARNING: DO NOT LOOK DIRECTLY INTO THE END OF FIBRE OPTIC
CABLE AS DAMAGE TO EYE SIGHT CAN RESULT.
(a) Check for mechanical damage on the Controller rack and
the monitor.
(b) Check for mechanical damage on the cabling.
6. Outdoor Equipment.
(a) Check for vandalism, damage, corrosion, external evidence
of insect infestation and/or ingress of moisture.   [_ _]
(b) Check the cables for mechanical damage.  [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(d) Check that the camera housing is firmly secured to pole
mounts. [_ _]
7. On completion of job record anything outside normal
parameters in the Work Done area of the job sheet.
8. Notify the control room on completion.
"
120309429 ,"Groundwater monitoring activities
Weekly Groundwater Monitoring Throughout the
Burnley,Richmond and Southbank area.
"
110159352 ,"Smokeduct Anchor Bolt - BT 08/14
23.07.2014 11:29:18 Jason Ng (NGJ)
Smokeduct Anchor Bolt - BT 08/14
* 23.07.2014 11:29:18 Jason Ng (NGJ)
* Smokeduct Anchor Bolt - BT 08/14
Smokeduct Anchor Bolt - BT 08/14
----------------------------------------------------------------
PROGRESS REPORT ON COMPLETION
From: Ivan Glavan
Sent: Tuesday, 12 August 2014 11:51 AM
To: Reeves, David
Cc: John De Luca; Francis Banogon; David Box
Subject: BT Smoke duct Bolt replacement - Progress report
David<(>,<)>
All completed bar one location; reference B489-N-B (formerly B26-N-2B).
This location requires installation of a new supplementary bolt and
removal of the existing bolt.  This location is impacted on by two drip
trays and deluge water pipes (braces and the pipe itself).
It was noted during this closure that in addition to the above that the
crossover pipe for the deluge system actually sits approximately 40-50mm
higher than the gantries the platform is being installed on.  Long story
short, G<(>&<)>G Engineering are coming up with a way to engineer
spacers for the platform so that it sits above the crossover pipe.
G<(>&<)>G are aware of this issue.
Kind regards<(>,<)>
,,IVAN GLAVAN
Project Engineer Maintenance Services
,,,,
,,Transfield Services
49 Balston St Southbank VICTORIA 3006
T  +61 3 9674 2149
E  Glavan@tlo.com.au
,,,,
,,,,Integrity
------------------------------------------------------------
From: Daniel Chambers [mailto:dchambers@freyssinet.com.au]
Sent: Wednesday, 23 July 2014 2:34 PM
To: Jason Ng
Cc: Ivan Glavan; Graeme Gilliland
Subject: Burnley Tunnel - Smoke Duct Anchor Bolts - Works for 9th
Augustclosure
Jason
See attached for the works planned for the upcoming closure, which
include:
·,,PRIORITY #1: Re-tension bolt (B922)<(>,<)>
·,,PRIORITY #1: Re-tension bolt (B853)<(>,<)>
·,,PRIORITY #2: Install new supplementary bolt and remove existing bolt
(B489) including temporary removal and reinstatement of drip tray(s) and
drainage pipe(s) to allow platform to be installed<(>,<)>
·,,PRIORITY #2: Install new supplementary bolt (B834) including
temporary removal and reinstatement of water pipe braces to allow
platform to be installed.
We will be working in conjunction with G<(>&<)>G Engineering on these
works, who will be providing a scissor lift and access platform as well
as personnel to install/remove the platform at each location.  Their
works are typically covered under a separate working permit to ours.
This closure will only have myself and one of my labourers in
attendance.
I’ll get the permit through before the end of next week.
Kind regards<(>,<)>
Daniel Chambers
Project Manager, Victoria
Freyssinet Australia Pty Ltd
Sustainable Technology
217 Arden Street
North Melbourne VIC 3051
Tel:   61 3 9321 1309
Mob: 0447 667 843
Fax:  61 3 9321 1380
www.freyssinet.com.au
"
110161331 ,"VMS 11 comms failure.
01.08.2014 11:07:32 Bill Booth (BOOTHB)
VMS 11 comms failure.
* 01.08.2014 11:07:32 Bill Booth (BOOTHB)
* VMS 11 comms failure.
VMS 11 comms failure.
VMS had a com's fault. Went over com's connections and reset controller
sign went out of fault and test messages worked ok.
"
120309037 ,"01 M Inspection of the ERTs in the DT
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing work.
2. Use Vehicle arrow board and short term emergency lane
stoppage as per Work Instruction, Traffic Control<(>,<)>
TMI-3012-OP-0002 and Translink Procedure, PR-RS-IR-059
Plan 22.
3. For the Domain Tunnel right hand lane and at each Emergency
Roadside Telephone:
(a) Visually inspect the telephone for graffiti, damage and
or insect infestation.
(b) Clean the telephone of grime and residues, use spray-on
Nifty and a clean cloth.
(c) Test the operation of the telephone with the control
room.  Using the Emergency Roadside telephone, contact
the Traffic Control Room and confirm operation of the
phone communication then have the control room call back
to the ERT to check the reverse operation.
4. For each ERT
(a) record the result of the inspection
(b) that the ERT has been cleaned and
(c) the result of the communication test
for each telephone on the attached form METS  as set out in
METS Inspection (Monthly) Southern link (Domain Tunnel
Lane 1) Form No. TMF-3012-OP-0071.
5. Record the details of any further corrective actions that are
required in the comments area of the form.
6. Notify the control room on the completion of the Job.
7. Return the completed job sheet as well as the form METS as
set out in METS Inspection (Monthly) Southern link (Domain
Tunnel Lane 1) Form No. TMF-3012-OP-0071 to the Electrical /
Electronics Team Leader or his representative.
8. The Electrical ./ Electronics Team leader or his
representative is to raise a new job sheet for any corrective
actions required.
Work completed as above work plan by Siros
"
120309357 ,"06 M Insp WL2 Technical Shelter emergency lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Perimeter access gate & Technical Shelter keys are
required.
2. Notify the control room prior to entering the technical
shelter.
3. Reference MGP Electrical Pty Ltd , Technical Shelter Main
Distribution Switchboard, Operation and Maintenance Manual
(M-MCL-ME-20016).
4. Carry out the maintenance in the electrical systems in the
following:
5. Lighting
(a) Check operation of internal and external  lights and
replace any faulty lamps.  [_ _]
(b) Check and test Emergency lighting as per ASA2293.1 &
AS2293.2.
(i) Operate the self contained emergency lighting
from their battery supply by turning off
the normal lighting power supply.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
(ii) The lights must remain alight for at least 90
minutes.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
(iii) Replace any faulty lamps and or battery packs.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
(iv) Turn on the normal lighting power supply and
check that the battery charger indicator
functions properly.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
(v) Record the test and correct operation of the
system in the emergency lighting log
book.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
(vi) Record the replacement of faulty lamps.
TSH 04 [_ _]TSH 05 [_ _]TSH06 [_ _]
6. Raise a new Mainpac job sheet for any works that require
further maintenance.
7. Record anything outside normal parameters in the """"Work
Done"""" area of the Job Sheet.
8. Fill in the Technical Shelter Log Book.
9. Notify the control room on departure from the Technical
Shelter.
""
"
132008089 ,"Burnley and Domain wall wash.
Work completed by Ivan Glavan and JJ Cleaning 27th-28th July 2014 Night
works
"
120380065 ,"04 M Insp & cln of AID cams with EWP in DT RHS lane
Perform this job at the same time as the CCTV, Speed cameras,
AID Equipment boxes and the AID Junction Boxes whilst a 2 lane
RHL closure of the tunnel is in place.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Work shall be carried out within designated times approved by
the TCRO.
2. Notify the control room prior to commencing the work.
3. Access to this camera group is:
(a) AID Cameras
801, 803, 805, 807, 809, 811, 813, 815, 817, 819, 821,
823, 825 and 827 are located over the right hand lane.
(b) Access Vehicle: EWP.
(c) Lane Closure: RH and centre lane
(d) AID Camera Equipment  Box Location:
Refer to Device Location Guide Ver 5.01 for locations.
4. Set up the lane closure as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure,
PR-RS-IR-059 Plan 28 (40 kmh) and 40 (60kmh).
5. Reference Manual, Traffic Management Systems - CCTV & AID
Systems - Operators and Maintenance Manual,  (M-MCL-TM-1 511)
6. If it is necessary to isolate the camera power supply (24Vac)
can be switched off at a GPO mounted in the junction box that
services up to four AID cameras mounted locally to the
cameras.
7. Camera and Camera Housing;
(a) Visually inspect for vandalism, damage, corrosion,
external evidence of moisture and any insect infestation.
Surface insect spray  may be applied if necessary to the
housing exterior but must not be applied to the interior
of the housing or to the housing glass.
(b) Check that the camera housing is firmly secured to
mounts.   [_ _]
(c) Clean the glass of the environmental enclosure with
Rain-X cleaning fluid.  [_ _]
(e) Only If there is evidence of moisture and or insect
infestation within the camera housing, then open the AID
camera housing.  Remove any moisture or insect
infestation and discard the previously used Silica Gel
packs and replace with a new uncontaminated Silica Gel
packs.    [_ _]
Only if it has been necessary to remove the camera
housing cover visually inspect the condition of cables
and connections and clean, if required, within the camera
enclosure    [_ _]
Carefully replace the cover and ensuring the enclosure
seal is effective.   [_ _]
8. If the power has been isolated, re-instate the 24V power
supply to the camera.  [_ _]
9. Check with the Traffic Control Room that the AID camera is
functioning correctly and that the MASK is correctly
aligned.   [_ _]
10. If carrying out maintenance duties adjacent to the AM Cable,
Leaky Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Electrical Supervisor or his
representative.  [_ _]
11. On completion of job, record any outstanding works that
require further corrective works in the Work Done area of
the job sheet, raise a new jobsheet for any outstanding
works as required.
12. Notify the control room on completion of the job.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Asset.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
"
120380170 ,"01 M Check, Replace blown lamps in the Domain Tunnel.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Replace blown lamps in the Domain Tunnel.  Sodium Lamps
required are TF000377(150W),  TF000378  (250W), TF000376
(400W) and Fluorescent Tubes TF000372 (36W).
(a) Priority given to replace lamps if the lamps in three
consecutive light fittings are not operational.
(b) If a tunnel closure is planned for the month that the job
sheet is issued, priority is to be given to replacing
portal and ramp lighting.
(c) Light fitting diffuser cleaning, where possible, shall be
carried out during the planned tunnel closures at six
monthly intervals, in May and November approximately.
2. Notify TCRO prior to commencing work.
3. Set up lane closure as per Work instruction TMI-3012-OP-0002
and Translink Operations Procedure     PR-RS-OP-IR-020 plan
27, 28 or 123 . (27 for LHL and Centre Lane, 28 for RHL and
centre lane, and 123 for tunnel closure).
4. Use the EWP in the 'B' mode.
5. Before replacing faulty lamps either unplug from power box or
remove the fuse for isolation.
6. If one fluro is faulty in a fitting replace both as they have
both ran the same amount of hours.
7. If carrying out maintenance duties adjacent to the AM Cable,
Leaky  Co-axial cable, Fibrolazer cable, deluge pipework,
public address loud speakers and cables and any other
equipment mounted on tunnel upper walls and roof.
(a) Check for any abnormal conditions and record in the
Work Done area of the Job Sheet and bring to the
attention of the Team Leader Electrical or his
representative.
8. Notify the TCR on completion of the work.
"
120309236 ,"03 M Maint of Gantry Tolling Equipment
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Carry out the three monthly planned maintenance defined in
the CML RSE Users Manual maintenance schedule, document no.
M-MCL-ET-1225.
2. Perimeter access gate at technical shelter key required.
3. Use caution when working above traffic, ensure equipment
and or tools do not fall from the gantry.  Only essential
equipment is to be taken onto the Gantry.  Adhere to safety
instructions TMI-3012-SA-0101 ""Working on Gantry Structures
4. Notify Control Room prior to entering the Technical
Shelter.
5. Complete CML RSE Maintenance Plan PL-MCL-ET-100001.
Preventative Maintenance No.0301
When carrying out the cleaning of VDC sensors (in 0301),
inspect the area around the connectors for evidence of
corrosion.
If corrosion is evident, then clean the area as described
below.
Where cleaning is to be also carried out, use extreme care
to ensure any greases or sprays do not enter any
connectors.
The Fibre Optic Connector is to be only removed on the
12 Monthly  Cycle (Do not damage fibre optic cable).
Prior to removing any connector or cover socket, clean
surface corrosion and deposits from around connectors,
socket covers and the surrounding surfaces use a tooth
brush to assist if necessary.
Remove the three socket covers (remove only if possible
using fingers) and apply a light spray of silicon to
the three (3) socket covers, replacing and exercising
the threads.
With all caps and plugs re-installed apply a light spray of
silicon to the area around the plugs and caps.
Check for silicon overspray on the VDC sensor window and
clean if necessary.
Where connectors or socket covers cannot be easily removed,
record details in the ""Work Done"" area of the Job Sheet and
report the fact to the Team Leader or his representative.
0301: Check image quality and
,,,, alignment with CML Clean glass regardless of image.
,,,, Lubrication of mounting bracket carried out on removal
,,,, only.  Lightly spray with lubricant.
0302: Clean external glass of front and rear VR sensors.
Inspect mounting brackets and lubricate as required.
Ensure pins are cleaned and lubricated using silicon
spray prior to installing.
0303: Check VR Illuminator that there are less than 10%
defective IR LEDs,Advice CML if suspect below 10%
0304: Clean front surface of TRX, inspect mtg bracket and
lubricate as required
0305: Clean outside of glass cover of VDC, Replace failed
lamps, Lubricate arms as required.
Inspect VDC arm locating pins and chains. Record any
works required and report any equipment that needs
repair.
0306: Road Markers: Inspect for clarity & Cleanliness.( High ,,
,, contrast between marker & road). (If road markers need
to be changed, inform the Team Leader.)
0307: Clean the glass of VSS sensor
0308: Inspect Distribution Cabinet for loose or damaged   ,,
cables. Clean cabinet for insects or moisture.
6. Record in the ""Work Done"" area of the Job Sheet any
outstanding works requiring further attention.  Create a
new Job sheet for any outstanding works and notify the Team
Leader or his representative of the outstanding works.
Record the New job number in the ""Work Done"" area of this
job sheet and in the ""Related Job"" field of both jobs.
7. Notify Control Room prior to departing from the Technical
Shelter.""
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
CONDITION RATING SCORES
,,Gantry Power Dist. Cabinet,,,,[,,]
,,TRX Transceiver Unit 01,,,,,,[,,]
