110163842 ,"OMB rear gate stuck open.
,,TRX Transceiver Unit 02,,,,,,[   ]
,,TRX Transceiver Unit 03,,,,,,[,,]
,,VDC Illum Unit 01 (Road Side),,[,,]
,,VDC Illum Unit 02 (Road Side),,[,,]
,,VDC Illum Unit 03 (Road Side),,[,,]
,,VDC Illum Unit 06 (Road Side),,[,,]
,,VDC Illum Unit 07 (Road Side),,[,,]
,,VDC Illum Unit 08 (Road Side),,[,,]
,,VDC Illum Unit 11 (SEN 01),,,,[,,]
,,VDC Illum Unit 12 (SEN 02),,,,[,,]
,,VDC Illum Unit 21 (Gantry),,,,[,,]
,,VDC Illum Unit 22 (Gantry),,,,[,,]
,,VDC Sensor Unit 01,,,,,,,,[,,]
,,VDC Sensor Unit 02,,,,,,,,[,,]
,,VR Illum Unit 01 (SEN 01),,,,[,,]
,,VR Illum Unit 02 (SEN 02),,,,[,,]
,,VR Illum Unit 03 (SEN 03),,,,[,,]
,,VR Sensor Unit 01,,,,,,,,[,,]
,,VR Sensor Unit 02,,,,,,,,[,,]
,,VR Sensor Unit 03,,,,,,,,[,,]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
..............................................................
FOR OFFICE USE ONLY - 4.2 GANTRY-TOLLING SYSTEM
"
120309171 ,"12 M Lev 2 Inspect of HV system for operation & Faults
All TS procedures in TMI-3012-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. The following work is to be carried by the sub-contractor
under the supervision of an electrical/electronics
technician.
3. Ensure that the Three monthly HV electric inspection has been
carried out and that
(a) The General Section of the above job has been completed
and
(b) Inspect the earthing conductors, earthing electrodes and
connections ensuring all cabling, connections and
installation meet the AS 3000 standard.
4. (Schneider SM6 Switchboard, Circuit Breakers and Isolators)
(a) Read and record the number of operation cycles for each
Circuit Breaker and Isolator.  [_ _]
5. (Substation Earthing Systems)
The result of all tests, inspections and observations
including date of test, ground and weather conditions are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) At each substation and HV switchroom, carry out an
earthing resistance test in accordance with AS3000.
(b) Examine each earthing system in turn and check for
tightness of connections, and the condition of system
components e.g. Earthing electrodes, earthing
connections, conductors etc.
6. (RMU Battery Supply and Chargers)
The result of all tests, inspections and observations are to
be recorded and reported to the Electrical/electronics team
leader or his representative.
(a) Inspect the battery compartment for damage, appearance
and cleanliness.
(b) Check that the charger is functional.
(c) Check the battery voltage on float charge.
(d) Check that the battery compartment ventilation vents are
clean and clear.
(e) Check the external battery connections for tightness and
corrosion.  Clean and tighten as required.
(f) Check battery cases and or covers are not cracked or
distorted.
(g) Carry out a performance test of the battery bank.
(i) Discharge the batteries, via a load, over a two hour
period. Record both terminal and battery voltage and
battery temperature prior to commencing the test as
well as at completion of test.  Where the battery or
terminal voltage at completion of test is less than
80% of nominal voltage, then the battery is
approaching the end of it's serviceable life and
replacement options should be recommended.
(h) Check and record the on-load charger output (Voltage and
current)
(i)  Check the charger electrical connections and wiring for
damage etc.
7. Record in the Work Done area of the job sheet, inspection
results requiring further corrective actions.  Raise a new
job sheet for any outstanding works and notify the Team
Leader or his representative.  Include in the Related Job
field of the new and this job, the job number of the
alternate Job.   [_ _]
8. At Substations fill-in the log book.   [_ _]
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE HV SYSTEM
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
Note and comment below any items requiring immediate TSL attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV SWITCHBOARD
"
120380412 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
110218483 ,"METSW2A - Answer Status Busy
01.10.2014 12:41:50 Brenton ROWE (ROWEB)
METSW2A - Answer Status Busy
* 01.10.2014 12:41:50 Brenton ROWE (ROWEB)
* METSW2A - Answer Status Busy
"
120309039 ,"01 W Check & record water lvls
01 W Check & record water lvls in the Batch & Storage Tanks
This procedure can only be carried out by persons who hold a
current HV vicinity permit.
The water management plant toolbox is located inside Sub 2.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Check with the TCR and confirm if there is any discharge from
the Waste Water Management Plant to the sewer in progress.
If a discharge is in progress then disregard this job for
this week.
2. (a) Check the water level in the Storage Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater than 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
(b) Ensure the gatic cover is replaced correctly on
completion.  [_ _]
3. (a) Check  the water level in the Batch Tank and record in
the Work Done area of the Job Sheet only if the water
level is greater then 0.5 mts.  Water level is to be ,,,,,,
recorded by using the dip-stick.
4. Check that valves V2, V5 & V6 are fully closed and that they
are locked in the closed position.  If the valves are not
closed and locked then close and lock the valves.
5. Return the completed job sheet to the Civil Team Leader or
his representative who will forward any readings greater that
0.5 mts to the TLO Environmental Manager .
Enter Recordings Below
Storage Tank    ___________________  mts.
Batch Tank       ____________________  mts.
"
110162413 ,"Inspection Burnley Smoke Duct - Bt Close
07.08.2014 13:54:29 Jason Ng (NGJ)
Inspection Burnley Smoke Duct - Bt Closure 28 Jun 2014.
* 07.08.2014 13:54:29 Jason Ng (NGJ)
* Inspection Burnley Smoke Duct - Bt Closure 28 Jun 2014.
Inspection Burnley Smoke Duct - Bt Close
Work completed as above work plan.
These works were carried out by Allworks.
"
120380224 ,"01 M Inspect of O & M B Comp Room Air Conditioning Units
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing this job.
2. Reference manual A E Smith, Operating & Maintenance Manual for
Mechanical Services
serving Melbourne City Link project Southern Link. Operations &
Maintenance Building
Balston Street Sth Melbourne.  M-OMB-OM-20000.
3. This job is to be carried out by the sub-contracter under the
supervision of the Electrical
Electronic Technician.
4. Work plan for the EDP Processing Room - Air Conditioning Unit No. 2
4.1. Check the filters for blockages,  install new filters if required.
[_ _]
Filters:
AC 2 & 3 - 750mm x 460mm x 100mm (2off)
AC 4 & 5 - 790mm x 760mm x 100mm (2off)
4.2. Check the V-belt for deterioration.  Install new belt and
re-tension, if required.    [_ _]
4.3. Check the pulleys for alignment and undue wear.  Realign and
install new pulleys if
required.    [_ _]
4.4. Check the fan bearings, as well as check that the fan can rotate
freely.   [_ _]
4.5. Measure the fan motor current and compare with the rated current.
[_ _]
4.6. Clean the condensate tray of accumulated dust and debris.  Clean
the tray and the drain
if required.    [_ _]
4.7. Check the humidifier bottle and electrodes for scale. Descale if
required.    [_ _]
4.8. Check the electrical connection to the electrodes, for spacing,
isolation and security.    [_ _]
4.9. Check the steam hoses for support and condition.    [_ _]
4.10. Check the manual flush operation.    [_ _]
4.11. Clean accumulated dirt and debris from the humidifier tray , and
ensure the drain is
clear.    [_ _]
4.12. Charge the humidifier with clean water and check the time taken toboil.
[_ _]
4.13. Check that the wet floor sensor is mounted securely, and clear of
all debris that may
restrict its operation.    [_ _]
4.14. Check that the control panel functions correctly.    [_ _]
4.15. Check for any loose connections.    [_ _]
4.16. Check the connections of the electrical heater mounted in the AC
unit, repair if
required.    [_ _]
4.17. Measure the phase currents of the heaters and record any readings
out of
parameters.    [_ _]
4.18. Check the heater mounts for security.    [_ _]
5. (a) Repeat step 4 for Toll Computer Room Air Conditioning Unit - AC
3.    [_ _]
(b) Repeat step 4 for Communications Room Air Conditioning Unit -A C
4.    [_ _]
(c) Repeat step 4 for Communications Room Air Conditioning Unit -A C
5.    [_ _]
(d) Repeat step 4 for Fan Coil Unit No. 1 for EDP Processing Room.
[_ _]
6. On completion of the job, record anything outside of normal
parameters in the """"Work Done""""
area of the Job Sheet.
7. Notify the control room on completion of the job.
""
"
120309102 ,"01 W Mon, m'sure & report  Swan St pump stn flows
The measure of water flowing from the Swan Street pump station
is a measure of all the water collected in the Burnley Tunnel
drainage systems, from both dirty and Groundwater sources.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the control room prior to commencing the job.
2. For detail of Job, refer to Work Instruction, BURNLEY TUNNEL
DRAINAGE TMI-3012-OP-0031.
3. The Civil Team leader is to provide a copy of the previous
WEEKLY BURNLEY TUNNEL DRAINAGE FLOWS TMF-3012-OP-0233 for
detail of the previous readings.
4. At the Swan Street Pump Station Motor Control Centre, record
the Time and the Total flow in kilo litres for the pump
station on the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233.
5. Notify the control room on completion of the job.
6. Ensure a copy of the form BURNLEY TUNNEL DRAINAGE FLOWS
TMF-3012-OP-0233 is forwarded to the Civil Team Leader for
evaluation on completion  of the job.
Note:  An increase or decrease in the pump station outflows
in excess of  0.5 litres/s could indicate a problem.  Raise a
job to investigate to check the various bay flows for the
reason to the change in water flowrate.
"
120309153 ,"01 M Replace faulty carraigeway & ramp street lighting
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the Traffic Control room prior to commencing works
2. Setup traffic management as per Work Instruction, Traffic
Control, TMI-3012-OP-0002 and Translink Procedure
PR-PS-IR-059.  Traffic management for short term low traffic
volumes such as plans 13, 17 and 18 can be used as situations
require.  Record traffic plan number used along with the
weather conditions and any changes to the traffic management
plans in the work done area of the jobsheet.
3. Personnel are to wear a safety vest as minimum, vehicle with
rotating vehicle hazard lights are a minimum requirement.
Vehicle hazard lights must be operating when travelling in
the emergency lane.
4. Replace lamps in street and ramp lighting and where necessary
repair faulty light fittings.  Priority to be given to where
there is two or more consecutive malfunctioning lamps.
5. The latest completed inspection form SOUTHERN LINK NIGHT
STREET LIGHTING INSPECTIONS TMF-3012-OP-0087 can be used to
assist in identifying areas requiring attention.  Record the
light pole numbers and the works that was carried out in the
Work Done area of  the jobsheet.
6. Raise a new jobsheet for any outstanding corrective actions
that require further attention.
7. Notify the Traffic Control Room on completion of this work.
Set up the lane closure as per Work Instruction Traffic
Control TMI-3012-OP-0002 and Translink Procedure PR-RS-IR-059
Plan _____.
1. Any deviations from the plan:
2. Lane closure start time:
3. Lane closure finish time:
4. Weather conditions:
"
120309000 ,"06 M Inspect of HV RMU batteries and chargers
Vacuum Cleaner and Thermometer required for this task
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1.  Notify the TCRO prior to commencing this job.
2.  Refer to M Brodribb Model D5414 24V 10A DC Charger
System manual M-STG-EL-24028.
3.  Check the RMU battery charger in the sub-station by:
(a) Check general appearance and cleanliness of the battery
charger area and ventilation  louvres.  Remove accumulated
dirt and debris,  Clean cabinet by vacuuming if
required.  [_ _]
(b) Check charger output current and that out put voltage is
present.  Record Volt and current levels in Work Done Area
ofthe job sheet.  [_ _]
(c) Check batteries for cracks, bulges and or
damage.  [_ _]
(d) Check the terminals and connections for tightness or
corrosion. Remedy as required   [_ _]
(e)  Check that the float voltage is within 27.9V to 28.8V
range.  [_ _]
4.  Check that the Battery temperature is no more than 5 deg. C
above Ambient  [__]
5.  Record in the Work Done area of the job sheet  any defect or
outstanding works requiring further attention.  Raise a job
sheet for any outstanding works and notify the Team leader
or his representative.  Include in the Related Jobs field to
thenew and this job, the job number of the alternate job.
6.  Notify the TCRO when the job is completed.
****Complete the following CityLink Asset Condition Rating****
ASSET CONDITION RATING
Rate the Condition of the Assets.
Note:
[ 1 ] - Excellent.
Asset is new or in as new condition
[ 2 ] - Good.
Asset is fully operational, well presented, performing
it's intended function.
[ 3 ] - Fair.
Asset is functional and operational but showing signs of
deterioration that will result is some intervention
works possibly within the next 12 months. May not be
performing it's intended function to the full degree.
[ 4 ] - Poor.
Asset is functional and operational but showing major
signs of deterioration that will require intervention
works within the next 3 months. Not performing it's
intended function.
OVERALL CONDITION RATING SCORE FOR THE RING MAIN UNIT
,,SCORE [_ _]
If the condition of asset is 3 or 4, record your observations
in the Work Done area of the job sheet(photograph if possible).
,,Note and comment below any items requiring immediate TSL ,,attention.
...................................
FOR OFFICE USE ONLY - 5.3 HV RING MAIN UNITS
"
120309407 ,"02 W Mowing on Western Link 2
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify control room when starting job and/or stopping on
emergency lane.
2. Use vehicle arrow board and flashing amber light if vehicle
may cause a traffic hazard and / or a temporary lane closure
is required.
3. Personnel to wear safety clothing including leather gloves
and fluorescence vest at all times.
4. Carry out mowing on the following sectors:
S5/N3 Tollway Flemington Road to Dynon Road   [_ _]
S6/N2 Tollway Dynon Road to Footscray Road and    [_ _]
S7/N1 Tollway Flemington Road to West Gate Freeway    [_ _]
as per Work Instruction TMI-3012-SA-0104
5. On completion of the job, record anything outside normal parameters
in the """"Work Done""""  area of the job Sheet.   [_ _]
"
120309115 ,"01 M Trunk test of the Fire T'Phones in the Burnley tunnel
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. This job can be carried out at the same time as the RHL
BT ERTs job is done in the Burnley Tunnel.  The fire phones
are at the fire cabinets.
2. Notify the control room prior to commencing work.
3. Use vehicle arrow board and short term lane stoppage as per
Work Instruction Traffic Control, TMI-3012-OP-0002 and
Translink Procedure , PR-RS-IR-059 Plan 20, 22, 23.
4. Reference Manual: Siemens Melbourne City Link Tunnel Project
- Fire Telephone System  M-STG-FS-20002.
5. At the Burnley Tunnel fire cabinets
(a) Visually check the phones for damage and or vandalism.
(b) Using spray-on Nifty and a clean cloth, clean the
telephone of dirt and accumulated grime.
(c) At each Fire telephone;
(i) Dial 311(the control room) and confirm two way
communication.
(ii) Have the control room return the call and confirm two
way communications.
(iii) Ensure the fire cabinet door is closed correctly
following inspection.
(d) Visually check the fire cabinet and surrounds for
evidence of damage and or leaks.
6. Record inspection result, cleaning and results of
communication tests on the form Fire Telephone Trunk Test -
Burnley Tunnel - TMF-3012-OP-0085.
7. Record the details of any further corrective actions that are
required in the comments area area of the form.
8. Notify the control room on completion of the job.
9. Return the completed Job Sheet as well as the form Fire
Telephone Trunk Test - Burnley Tunnel - TMF-3012-OP-0085 to
the Electrical / Electronics team Leader or his
representative.
10. The Electrical / Electronics Team Leader or his
representative is to raise a new job sheet for any
corrective actions required.
Work completed as per above work plan.
"
120309162 ,"24 M Inspect the HV system for operation & Faults
All TS procedures in TMI-30.2-SA-0102 High Voltage Safety Work
Instruction.
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Notify the TCRO prior to commencing this job.
2. Refer to Manual Merlin Gerin Masterpact Instruction Notice
M-STG-EL-24030
3. Read the maintenance indicator on main circuit breakers on
the MCC and MDB and record the result in the Work Done area
of the Job Sheet.  If the reading is greater than 100, then
raise a job sheet to have the .  [_ _]
4. Following the maintenance indicator reaching 100 or when it
has again incremented by 100, since the replacement of
contacts.
(a) Visually inspect the condition of switching contacts.
Record in the Work Done area of the job sheet if contacts
are damaged.   [_ _]
(b) Visually inspect the condition of the Arc Chutes.
Record in the Work Done area of the job sheet if the Arc
Chutes are damaged.   [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any damage and or outstanding works
found.
5. Annually, when the HV transformer is tested, open and close
each main circuit breaker:
(a) Locally
(b) Remotely from the Traffic Control room using the
different auxiliaries successively.  [_ _]
Create a new job sheet for the any outstanding works and
inform the team leader of any oustanding works found.
"
120327022 ,"01 W Weekly inspection of WL 1 tollway  - Off Pavement
**COMPLETE JOBSTART BEFORE COMMENCEMENT OF WORK**
1. Inspect Off-Pavement Tollway assets weekly as listed on
Regular Weekly  Inspection Report TMF-3012-OP-0002.
Record maintenance requirements.   Reference procedure
TMI-3012-OP-0001.
2. Personnel to carry safety vest, maintenance standards and
rotating vehicle hazard light and a tape recorder as a
minimum requirement.  Vehicle hazard light must be operating
when travelling in the emergency lane.
3. Notify control room if you are required to stop in emergency
lane to carry out further inspections
4. Check by 'drive-by' inspection  using a systematic approach
to encompass all inspection targets, these can be carried
out on separate days of the week ie; drainage and pits one
day and landscape on another, fencing one day and graffiti
on another etc.
Road Reserve pits/culverts for damage and blockage
Road Reserve drainage for blockages or flooding
Shared pathways
Delineators
Noise Barriers
Guard Rail
Fencing & access gates
Litter
Graffiti
Landscape areas
Record any other requirements outside specified maintenance
levels.
5. Make temporary repairs to unsafe items if possible, and if
safe to do so.  (  ie:  sweep stones and any ponding water
from pathways.)
6. Raise new job sheet or add to running jobsheets, any major
corrective maintenance action.
7. Ensure that any minor routine action identified is noted for
action on the current fortnightly litter and landscape
jobsheet.
8. Off-Pavement Inspection
Mon [      ]      Tues [      ]
Wed [      ]      Thurs [      ]
Friday,,[        ]
"
110161257 ,"CAM864 - blurry vision
31.07.2014 08:56:28 Brenton ROWE (ROWEB)
CAM864 - blurry vision.  Can focus on distant objects when zoomed-in so
it would appear to be a back-focus type issue.
* 31.07.2014 08:56:28 Brenton ROWE (ROWEB)
* CAM864 - blurry vision.  Can focus on distant objects when zoomed-in so
it would appear to be a back-focus type issue.
CAM864 - blurry vision
Went to camera and had to adjust back focus til TCR were happy with
vision. I asked them to zoom in and out and the vision was good. I
locked the back focus in this position, cleaned camera and left.
"
110164849 ,"Repair Inverter DRvr PCB load, 3/830,MM
18.08.2014 06:41:32 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
Repair TSH10 UPS, Inverter driver PCB Load
Mother board MB-600 Returned for repair cannot be repaired as the tracks
are badly corroded.
* 18.08.2014 06:41:32 Joe Azzopardi (AZZOPARDIJ) Phone 03 9674 2151
* Repair TSH10 UPS, Inverter driver PCB Load
* Mother board MB-600 Returned for repair cannot be repaired as the tracks
are badly corroded.
Repair Inverter DRvr PCB load, 3/830,MM
This item was sent for repair to Thytec by M Micallef/B Booth
Item unrepairable, refer to Work Order 110161708
"
